# VTherm Smart Boiler — code review (commit `16f0448`, 2026-09-24)

Status: history — kept as it was written, in English only. The current documents: [the documentation map](../../README.md).

> Read-only review: neither the code nor the specification was changed. This is the English
> translation of the report. The Polish original and the full data are in the git-ignored
> `research/2026-09-24-code-review/` (in Polish): all 293 findings with scenarios, evidence and the
> verifiers' verdicts (`findings.md`), 389 requirements with sources (`requirements.md`), the
> requirement → code → test matrix of 361 rows (`matrix.md`), 363 proposed tests
> (`missing-tests.md`) and the raw results (`data.json`). Coverage report:
> `.tmp/review-cov/pytest.txt` (git-ignored).

The plugin has a very good architecture and high test coverage (95 %), but it is **not ready to be
connected to a real boiler**. Handing control back has two critical gaps, and the demand and
anti-cycling logic has several serious ones. Release validation (hassfest, HACS) does not pass today.

## 0. What was located

- **Specification:** `docs/en/specification/scope.md`, `docs/en/development/plan.md`, `docs/en/development/plans/plan-0.1.md`, `docs/en/development/plans/plan-0.2.md` and `CLAUDE.md`
  (rules, conventions, verified facts). Source material: `research/` (10 notes) and
  `research/diy/otgw-pic/gateway-6.6.asm` (OTGW PIC firmware).
- **Code:** `custom_components/vtherm_smart_boiler/` – 52 Python files, about 10,200 lines. Plus
  `core/` (32 files, pure logic), `transport/`, `translations/en.json` and `pl.json`,
  `manifest.json`.
- **Tests:** `tests/` – 60 files, about 7,800 lines (core 27, integration 13, sim 4, tools 2 and 5
  top-level files). Test infrastructure: `sim/`, `tools/`, `devenv/`, `scripts/`,
  `.github/workflows/`.
- **Reference sources inside the working directory:** `vendor/` (VT 10.4.0, SmartPI 0.4.0) and
  `.venv` (HA 2026.9.3, vtherm_api 0.5.0). Read over the network only, nothing saved: the VT
  documentation, developers.home-assistant.io and hacs.xyz.
- **Missing from the repository:** `README.md`, `CHANGELOG.md`, `LICENSE`, `NOTICE`, `hacs.json`,
  the `brand/` folder.
- `home-assessment.md` was read only to check that no data of the author's installation leaked into
  the code. **There is no leak** (code, tests, sim, devenv).

## 1. Tools and method

| Tool | Result |
|---|---|
| `pytest --cov --cov-branch` | **575 passed**, 85 s. Statements 6485 (238 missed), branches 1632 (123 partial): **95 %**. Weakest files: `__init__.py` 86 %, `feature_manager.py` 86 %, `control.py` 87 %, `coordinator.py` 88 %, `core/critical_zone.py` 89 %, `transport/entities.py` 89 %, `forecasts.py` 90 %; simulator `boiler_sim/switch.py` 76 %. |
| `ruff check .` (project configuration) | clean |
| `ruff format --check` | **7 files not formatted**: `config.py`, `config_flow.py`, `control_config.py`, `transport/writers.py` and 3 tests. `plan-0.1` records "format clean" as the state when 0.1 was closed; CI does not check formatting. |
| ruff with extra rules (informational) | C901 (too complex): `guards.plan_setpoint` 16, `config_blockers` 15, `_heating_decision` 12, `verdict.assess` 12, `restore_advanced_defaults` 11. Also BLE001 (`control.py:739`), TRY400 (`control.py:620`) and ANN401 (`Any`) in a few interfaces. |
| **mypy** | **not installed** (per the rule, not installed for the review). Neither is pylint or pyright. Typing was judged by reading the code. |

**Method:**
- 51 subagents in 4 parallel runs, each given the full text of `CLAUDE.md` and the user's rules.
- Each of the 293 findings (before deduplication) was checked by an independent verifier set to
  refute it. Critical and high findings were checked by a second verifier as well.
- 6 findings were refuted, 1 stayed uncertain.
- Key facts were checked directly: the hassfest regex, the missing freshness field in the UI, the
  demand logic, `HEATING_MODES` and anti-cycling (own simulation on the pure functions).
- After deduplication: **2 critical, 17 high, 41 medium, 51 low**.

## 2. Summary and rating

**Strengths:**
- `core/` consists of pure functions on frozen dataclasses, with a test that keeps it free of HA.
- The controller has an explicit, documented order of precedence, and every decision carries its
  reasons.
- Write guards are separate from decisions. Hand-back bypasses the guards, runs in a shutdown job,
  and a failed one is retried.
- The DHW-enable bit is never written. A CS value between 1 and 7 °C is refused.
- The feature-manager contract matches vtherm_api 0.5.0 and VT 10.4.0.
- Translations have a key-parity test; coverage is high.

**Weaknesses:**
1. **Hand-back is not reliable in real failures:**
   - the target entity unavailable at the moment of hand-back,
   - the OTGW CH=0 flag surviving CS=0,
   - no hand-back after a Home Assistant crash,
   - hand-back skipped after a write that timed out.
2. **Translating VT's model into boiler demand has gaps:** `unavailable` zones and over_climate
   zones in "auto" count as no demand, and the comfort correction can get stuck.
3. **Anti-cycling acts only at the decision clock** and collides with the switching budget and the
   daily write cap.
4. **Release:** hassfest will not pass, and the monitor's verdict is practically unreachable.
5. **Tests reach 95 % coverage**, but some closed-loop tests pass for the wrong reasons. A restart
   with stored state and the passage of time are almost untested.

**Climate entity:** the plugin has none and by design should not (SCOPE §1). The checklist items
`supported_features`, `hvac_modes`, `preset_modes` and `min/max/step` do not apply. Their
counterparts are the ranges of the number selectors and unit handling (P11, P51).

| Area | Rating (1–5) |
|---|---|
| Architecture, readability | 4 |
| Compliance with the specification | 3.5 |
| Correctness of the control logic | 2.5 |
| Safety on a real boiler (K4/K6) | **2** |
| Home Assistant integration | 3 |
| Tests (quantity / quality) | 4 / 3 |
| Release readiness (HACS/hassfest) | **1** |

## 3. Problem table

Code paths are relative to `custom_components/vtherm_smart_boiler/`. Full description, scenario and
evidence: `research/2026-09-24-code-review/findings.md` (Polish).

### Critical and high

| ID | Area | Origin | Severity | File:line | Description | Recommendation |
|---|---|---|---|---|---|---|
| P01 | Hand-back | code | **critical** | `transport/writers.py:60-65`, `control.py:613-628` | Hand-back through an entity (`set_value`/`turn_off`) to an unavailable or removed entity: HA filters it out without an exception (`helpers/service.py:722,761-766`). The plugin treats the hand-back as done, clears `hand_back_pending`, turns the alarm off and does not retry. The device keeps the plugin's last value (e.g. "off" 10 °C with a held or persistent write type). A verifier confirmed this by running it with a real `NumberEntity`. | Check the target's state before a write and a hand-back: missing, `unavailable` or `unknown` raises `WriteError`. Count a VALUE hand-back as done only after the read-back. Add a test with a real entity platform. |
| P02 | OTGW hand-back | spec + code | **critical** (OTGW with an on/off thermostat or a manual fallback through CS) | `transport/writers.py:9,196-200,227-228`; SCOPE §11 "OTGW" | Hand-back sends only CS=0. The PIC 6.6 source (`gateway-6.6.asm:4372-4377, 4199, 2713-2723, 1762-1764`) shows that the CH=0 flag **survives CS=0** until the PIC resets and is applied at every later CS≠0 and to demand from an on/off thermostat. After a hand-back whose last command was CH=0 (typical: no demand, summer, minimum pause), the thermostat calls and the boiler does not heat. The simulator hides this (`sim/plant.py:143-145`). | Send CH=1 before CS=0 (also with `full=True` after a restart). Fix the docstring at `writers.py:9`, record the answer in research F3 and SCOPE §5/§11. The manual-fallback template (K1) must include CH=1. |
| P03 | Demand/VT | code | high | `core/demand.py:52-55`; `vtherm_attributes.py:62`; `core/limits.py:92-94` | A VT climate in state `unavailable` (restored, with a fresh `last_reported`, e.g. when VT failed to start or is reloading) counts as a fresh zone without demand. Result: NO_DEMAND and CH off or "off" **for up to 2 h**, and frost protection cannot see the temperature. Breaks "never zero heat on missing data" (`controller.py:13-15`). With a thermostat in the topology it overrides the thermostat's request. | Count only zones with a known mode. With none: `Demand(None)` and heat on the curve. The same in `frost_needed`. |
| P04 | Hand-back after a crash | code | high | `control.py:199-231` | `stored()` and `restore()` do not record that the plugin held the boiler. `hand_back_pending` is set only by a clean stop. After a Home Assistant crash, if control does not resume (the user switches it off, a blocker appears, the data does not return, the entry is removed), no hand-back happens. Persistent, held and switch paths keep the plugin's value. Storage saves are delayed by 120 s. | An immediate persistent "controlling" marker, treated after a start like `hand_back_pending` (`full=True`). |
| P05 | Hand-back | code | high | `control.py:563-577,606-611` | `_wrote_since_hand_back` is set only after a successful write. A write that exceeded 10 s or partly succeeded (e.g. `turn_on` of the switch OK, `set_value` failed) yet reached the device makes a later hand-back be skipped. | Set the flag before every write attempt. |
| P06 | Hand-back/options | code | high | `__init__.py:42-51,84-100`; `config_flow.py:537-548` | "No control" in the options, a change of write path or removing the entry while a hand-back is pending gives one attempt at unload. After that no control unit exists, the `hand_back_failed` alarm entity is gone and nothing retries. Breaks SCOPE §11 ("retried … until it goes through"). | Refuse such a change with a form error, or keep a "hand-back only" unit. Add a persistent repair issue. |
| P07 | Write guard | code | high | `core/guards.py:138-151,241` | The confirmation timeout runs only when `not ignored_reported`, and the flag is cleared only on CHANGE. After an earlier IGNORED, the one rewrite after an outside change never ends in OUTSIDE_CHANGE. The 30 s keep-alive then fights the other controller, and the default `hand_back` reaction never fires. | Clear the flag on every send, or check the REWRITE timeout separately. Test the sequence. |
| P08 | Anti-cycling | code | high | `core/controller.py:279-294`; `core/anticycling.py:99-100` | The rules are evaluated only at the decision clock (5 min). Between decisions the old command is repeated, and with the flame on `burning → True`. A boiler that cycles faster than decisions (typical when oversized) exceeds the budget (simulation: 10 starts/h with a budget of 6). Afterwards the budget holds CH off for up to 40 min while zones call. Breaks G10. | Apply the pause and budget on flame edges or at every tick. Add a short-cycling boiler profile to the loop tests. |
| P09 | Anti-cycling × write cap | spec | high | `core/anticycling.py:99-102`; `core/loop.py:83-92`; `control_config.py:224`; SCOPE §11 K4 | The minimum pause switches CH off after every burn the boiler ends by itself: 2 switchings per cycle and a pump stop. On the default entity path (write type unknown counted as persistent, "off" as a low setpoint) that is 2 writes to the boiler's memory per cycle. The 48/day cap runs out after about 11–15 h; then "off" is no longer sent and the boiler heats without demand. The case on the K4 list becomes a daily one. | Pause only after the plugin switched CH off. With memory-wearing writes require a CH switch or the held type. The option's description must state how many switchings fit in the cap. |
| P10 | Freshness | code | high | `config.py:166,320`; `control.py:473-477`; no field in `config_flow.py` | The freshness limit is read from `options["freshness"]`, but no field sets it. The K4 decision and the only protection against a frozen source (MQTT without availability) cannot be reached. | Add a field with its risk described, and an end-to-end test. |
| P11 | Units | code | high | `transport/writers.py:123-128,150-155`; `transport/entities.py:127-130`; `control.py:329-350`; `config_flow.py:602-626` | `number.set_value` takes the value in the entity's display unit (°F), while the writer sends °C. The range check compares raw min/max with limits in °C. 45 reaches the boiler as 7.2 °C; only an IGNORED alarm with the info reaction remains. | Convert units on write and in the range check, or add a blocker. Test with °F. |
| P12 | VT over_climate | code | high | `vtherm_attributes.py:23` | `HEATING_MODES={"heat"}`: a zone in "auto" or heat_cool never calls, even with `hvac_action=heating`. A house with thermostatic heads in "auto" stays IDLE indefinitely. | Accept auto and heat_cool, decide by `hvac_action`/`on_percent`. |
| P13 | Comfort correction | code | high | `core/controller.py:389-402` | The "satisfied" condition needs `demand is not None` in every zone. An over_climate zone without valve regulation (no `on_percent` in VT 10.4.0) blocks the correction from falling. It stays at up to +10 K until the session ends. | Skip zones without opening data. |
| P14 | Frost | spec | high | `core/limits.py:84-97`; `controller.py:305-323`; `vtherm_attributes.py:55` | Frost protection also counts zones set to VT "off". The urgent mode skips anti-cycling, wins over Cool only and summer, and ends only when every zone is at 7 °C or more, so an unheated zone keeps FROST forever. An implausible temperature (e.g. −127 °C) is not rejected. | Define in SCOPE which zones count. A time limit on the urgent mode with an alarm; a plausibility range for zone temperatures. |
| P15 | VT central_mode | spec | high | SCOPE §7 Control base; `controller.py:256-257,308-310` | VT applies the central mode only to zones with `is_controlled_by_central_mode` (`base_thermostat.py:1929-1933`). With Stopped the plugin hands back the whole boiler (before the frost check), and with Cool only it does not heat at all. This is not on the K4 list. | Count demand from zones outside the central mode and add this to K4. |
| P16 | Outdoor sensor | spec | high | SCOPE §7 Monitor; `control.py:488-509` | Detecting a "stuck/deviating" sensor has no effect: metrics and control keep using its value. A sensor stuck at a mild value means too low a curve. | On STUCK/DEVIATES switch to the weather entity or the fallback setpoint and raise an alarm. |
| P17 | Verdict | code | high | `core/analysis.py:65-76`; `core/verdict.py:107-108` | The verdict needs a 100 % known flame state in a fixed 7-day window. 5 s of "unknown" after a restart gives `not_enough_data`, and with `monitoring_days > 7` the verdict never appears. | A coverage tolerance, a window equal to `monitoring_days`, a test with a gap. |
| P18 | Release validation | code | high (blocks CI and HACS, not operation) | `translations/en.json:488`, `pl.json:488`; `manifest.json` | `<prefix>/set/<node>/<command>` is rejected by `cv.string_with_no_html` (regex `<[a-z].*?>`, checked in HA 2026.9.3). The manifest lacks `documentation` and `issue_tracker`, which hassfest requires of custom integrations. Validate (K2 ✅) is red. | Change the text, complete the manifest, add a pytest check of the hassfest rules. |
| P19 | Demand options | code | high | `config_flow.py:512`; `control_config.py:188-190`; `core/demand.py:64` | `count_threshold` (1–20) is not compared with the number of zones. With a threshold above the zone count, control never heats (except frost at 5 °C). | Validate against the number of zones, also when zones are edited. |

### Medium

| ID | Area | Origin | File:line | Description | Recommendation |
|---|---|---|---|---|---|
| P20 | CH budget | code | `core/guards.py:296-299,315-316` | The budget of 6 switchings/h blocks both directions. A session that started with OFF ends its series on OFF, so CH is held off 20–35 min every hour; `test_guards.py:272-280` asserts this. The first write starts `min_off` (up to 60 min). A failed attempt counts toward the budget. | The budget should block only the switch to OFF. |
| P21 | DHW and anti-cycling | code | `core/anticycling.py:49,58-63`; `coordinator.py:461-470` | Without a DHW/CH-active signal, DHW draws use up the start budget and trigger the pause: heating starts at minute 65 instead of 30. A single "DHW" tick during a CH burn loses the pause. | With an unknown kind of burn, apply no holds. |
| P22 | CH without read-back | spec | `core/guards.py:288-318`; plan-0.2 H1 | CH enable is treated as "not echoed", so the 30 s keep-alive fights another controller. An echo exists (`master_ch_enabled`, MQTT `ch_enable`, the switch's state). | An optional CH confirmation entity and the one-rewrite rule. |
| P23 | State shown | code | `sensor.py:422-441`; `control.py:450-452` | The setpoint entity shows the requested value, not the confirmed one. CH writes are not marked "unverified". | State = the confirmed value or unknown. |
| P24 | Comfort correction | spec/code | `core/controller.py:218-231,327,379-402,415-417` | The correction grows while heat is withheld (anti-cycling, summer, Cool only, DHW) and survives a hand-back. The first setpoint after WAITING_DATA skips the ramp. VT's `max_on_percent` < 0.95 blocks the correction. | Freeze the correction while no heat flows; reset it in `_release`. |
| P25 | Fallback setpoint | spec | `core/controller.py:58,212-215` | By default the curve at 0 °C, which clearly under-heats at −20 °C. | The last known effective temperature (with a limit) or the design point. |
| P26 | Outdoor temperature | code | `control.py:488-497`; `core/signals.py:81` | A fixed 2 h age limit pushes a steady MQTT reading onto the weather entity or the fallback setpoint, against "steady ≠ stale". | As for the flow: age counts only with a user limit. |
| P27 | Limits | code | `core/limits.py:62-68` | The weather ceiling can fall below `hard_min`. | Only limits that protect the installation may win over `hard_min`. |
| P28 | HA stop | code | `control.py:271-293` | The hand-back in the shutdown job waits for the step lock, while the step calls services one after another (10 s, and 5 s per SmartPI zone). | Cancel the step, hand back without waiting. |
| P29 | ControlUnit state | code | `control.py:352-363,386-405` | A `control_error` latch raised while control is off cannot be cleared and survives a restart. With a persistent exception `blockers` grows every tick. | Clear it on any switch change; build the status from scratch. |
| P30 | Async | code | `vtherm_link.py:137-152` | `importlib.metadata.version` and `import_module` in the event loop every 30 s; HA reports it. | Detect once in the executor and cache. |
| P31 | FC0 storage | code | `forecasts.py:118-151` | About 51 MB in memory, all partitions serialized in the loop every 30 min, orphaned partitions. | Save only the current partition, `data_func` in a thread, clean up files. |
| P32 | Feature manager | code | `feature_manager.py:163-221` | After every plugin reload (options save) the values vanish from VT thermostats until VT reloads. After VT recreates its API the factory is lost; nothing shows it. | A stable access point, re-registration. |
| P33 | Recorder | code | `sensor.py:392-420`; `feature_manager.py:100` | No `_unrecorded_attributes`; changing attributes land in the history; storage saved every 120 s. | Exclude changing attributes. |
| P34 | Backfill | code/tests | `coordinator.py:281-313` | 8 days of history in `async_setup_entry` (blocks setup), an internal API called with 9 positional arguments, no tests. | A background task, named arguments, a test. |
| P35 | Reload/restart | code | `control.py:214-231`; `core/loop.py:68-72` | Reload and restart reset anti-cycling, the CH guard and the rewrite memory. Durations use the wall clock. | Persist these states; a monotonic clock. |
| P36 | Several entries | code | `config_flow.py:962-997` | No `single_config_entry`/`unique_id`: two entries can drive one boiler. | `single_config_entry`. |
| P37 | Flow validation | code | `config_flow.py:786-792,952,993-997,1047,1114`; `config.py:264` | Abort (the wizard's input lost) or an unhandled `ValueError` (H > 5 kW/K) instead of form errors. | Form errors within the step. |
| P38 | Simple level | code | `config_flow.py:201,728-746,844-884` | Editing at the simple level wipes hidden settings. Editing the first circuit removes the others. "Restore defaults" removes facts about the installation. Breaks principle 10. | Merge with the existing options. |
| P39 | Orphaned entities | code | `__init__.py:84-100`; `sensor.py:234` | Entities remain after an options change; `unique_id` is based on the `entity_id`. | Clean up the registry; a stable `unique_id`. |
| P40 | TPI demand | code | `core/demand.py:43` | `on_percent` is computed, not delivered (ignores VT's minimum activation time). | Use `hvac_action` or the minimum time. |
| P41 | Learning pauses | code | `control.py:704-747`; `core/learning.py:115`; `coordinator.py:510-531` | The SmartPI pause result is ignored (the service can silently do nothing). A resume can be lost. The plugin resumes learning the user switched off. No §5 warning for Auto-TPI. | Read the flag back; a warning. |
| P42 | Logging | code | `control.py:570` | A WARNING every tick on a persistent write failure (about 360/h). | Log once on failure and once on recovery. |
| P43 | Monitor freshness | code/spec | `core/signals.py:65-83`; `coordinator.py:350` | The monitor treats a steady flow as stale after 30 min, control does not. False "connection off". | One freshness rule. |
| P44 | Building model | code | `core/building.py:149-189`; `coordinator.py:551-552` | Confidence ≤ 0.27 with a threshold of 0.5, so the result never takes effect. `ValueError` at every analysis. | Consistent windows, clamp the result. |
| P45 | Gas meter | code | `core/metrics.py:162` | Every drop is taken as a reset and adds the whole meter reading. | A reset only on a large drop. |
| P46 | Metrics | code | `core/history.py:73`; `core/monitor.py:168` | An unavailable outdoor sensor blocks the switch to the weather entity; gas per degree-day with incomplete data. | — |
| P47 | DHW and alarms | code | `core/cycles.py:159-167`; `coordinator.py:489` | A CH overshoot is classified as DHW; the declared DHW type is ignored. Ignition alarms count DHW draws; with the hand-back reaction they latch. | Exclude DHW from the alarms. |
| P48 | Emitter factor | code | `coordinator.py:364-388`; `core/emitters.py:120` | Computed during DHW and from the boiler return for mixed circuits. | Skip DHW. |
| P49 | Starts per hour in the verdict | spec | plan-0.1 B5/B12 | Normalizing by all hours dilutes the result: cycling 4 times an hour gives the verdict "few starts". | Hours with CH operation. |
| P50 | UI texts | code | `sensor.py:93-136`; `translations/en.json:6,515-574` | Raw codes for reasons and states. Options without a risk description (principle 11, I2 ✅), 0.1 descriptions false in 0.2, the `opening_threshold` description says "sum" where the code takes the maximum. | Translated states, a review of descriptions. |
| P51 | Option values | code | `config_flow.py:505-514`; `core/loop.py:86-90`; `control_config.py:169-170` | `opening_threshold` 0 % gives permanent demand. `off_setpoint` is not checked against `hard_min` ("off" can heat). `daily_cap` ≤ 3 means "off" is never sent. `max_flow` of a passive fixed circuit is ignored. | Validate dependencies between options. |
| P52 | VT boiler | code | `vtherm_link.py:117-126` | Detection "fails open": an unavailable VT `binary_sensor` lifts the blocker. | `unknown` must block. |
| P53 | OUTSIDE_CHANGE | code | `core/guards.py:153-154` | With the info reaction the plugin still writes CH. | Block every write. |
| P54 | Minimum HA | spec | plan-0.2 K1; `vtherm_link.py:150`, `coordinator.py:247`, `control.py:219` | PEP 758 syntax gives a `SyntaxError` on HA < 2026.3; no `hacs.json`. | `"homeassistant": "2026.3.0"`. |
| P55 | devenv | code | `devenv/compose.yaml:21`; `scripts/deploy_test.sh:46-55` | The simulator cannot import `sim` (`python3 -P`). Deploy sends symlinks, needs rsync, and `--dry-run` connects to the host. | Fix before J2/J4. |
| P56 | Test gaps | tests | `tests/integration/test_acceptance.py`; `control.py:588-598`; `__init__.py:52-55` | No in-process J4 scenarios, no restart with stored state, no daily-cap release after 24 h, no `cap_reaction=hand_back`, no switch/timeout hand-back paths, no SmartPI failure, no cleanup after a failed setup, no diagnostics with the control section. | See §6. |
| P57 | False confidence | tests | `tests/sim/test_control_loop.py:34-161`; `sim/simulator.py:199-211` | The test harness itself suppresses writes. The hand-back test does not detect a hand-back that never arrived. The budget test passes without anti-cycling. The simulator idealizes the boiler. | Assert on the `loop_step` commands. |
| P58 | Tests entrench defects | tests | `tests/core/test_guards.py:272-280`, `test_controller.py:250-264`, `test_signal_check.py:31` | They assert the behaviour of P20, P09 and P43. | Change them together with K4. |
| P59 | External contracts | tests | `tests/integration/harness.py:83`, `test_vendor.py:13` | No test with real VT thermostats. Fake services accept any payload. CI skips the tests that need vendor. | A test with VT from `vendor/`. |
| P60 | Emitter type | code | `config_flow.py:227` | Defaults to "Radiators". Underfloor left unset gives no `underfloor_without_max_flow` blocker, so the flow can reach `hard_max` 70 °C. | No default, or a warning. |

### Low

| ID | File:line | Description and recommendation |
|---|---|---|
| P61 | `core/critical_zone.py:79-81,144` | Critical-zone ranking and hysteresis do not match the docstring; two definitions of a "saturated" zone. |
| P62 | `core/emitters.py:56` | EN 442: the mean excess is discontinuous when the return ≈ room temperature. |
| P63 | `core/analysis.py:143`, `core/building.py:162`, `core/history.py:121` | The report ignores the `complete` flag; days counted as 24 h instead of 23/25; unknown zones treated as "not calling". |
| P64 | `core/alarms.py:73` | An unknown value clears the alarm hysteresis; ALARM↔WARNING without hysteresis (verifier: medium). |
| P65 | `binary_sensor.py:40`; SCOPE §7 | Low-flow warning ignores a bypass and shows no unavailability reason; outdated `pump_running` description. |
| P66 | `coordinator.py:229,555`; `control.py:215` | Storage loading not robust to corrupt data; an analysis in progress after a reload overwrites the storage; `restore()` is all-or-nothing. |
| P67 | `units.py:17,40` | Unsupported pressure units give a permanent unavailable; a missing `power_unit` is taken as W. |
| P68 | `core/analysis.py:36`, `control.py:378` and others | Dead code (`transitions`, `find_pauses`, `ControlUnit.async_tick`), duplicated constants and thresholds (0.05/0.95). |
| P69 | `diagnostics.py:15-37` | Over-redaction (service names, versions); no test of the control section. |
| P70 | `sensor.py:329` | The gas per degree-day unit is frozen at setup. |
| P71 | `const.py:8` | No entry migration (`VERSION=1`, `OPTIONS_VERSION` unused). |
| P72 | `__init__.py:61` | No `async_remove_entry`: `.storage` files remain after the entry is removed. |
| P73 | `__init__.py:22-28,56` | Module imports in the event loop; the listener reloads the entry on every change (including the name), which means a hand-back and a new session. |
| P74 | `config_flow.py:388-399,752-783` | Options accept an incomplete control configuration; the "hidden settings active" indicator checks for keys, not for differences from defaults. |
| P75 | `control_config.py:284` | The read-back entity can be the write entity itself, so the read-back is illusory. |
| P76 | `control.py:134`, `config_flow.py:358` | Two-way coupling `ControlUnit` ↔ coordinator; options defined in 4–5 places (no single source). |
| P77 | `core/parameters.py:194` | A declared-versus-measured mismatch is computed but never shown (B2 ✅). |
| P78 | `coordinator.py:179`, `config_flow.py:913` | VT states read outside `vtherm_link.py` (breaks the `CLAUDE.md` convention). |
| P79 | `config_flow.py:437` | No validation of MQTT topics or `gateway_id`. |
| P80 | typing | No mypy in the environment or CI, 13 × `# type: ignore`, `Any` in interfaces. |
| P81 | `transport/__init__.py:1` | Outdated docstring ("no write method"). |
| P82 | `core/guards.py:122` | `plan_setpoint`: C901=16, the retry-plus-change branch untested; failed write attempts not rate-limited. |
| P83 | `core/controller.py:405-432` | The ramp is one step per decision (5 K every 5 min). |
| P84 | `control.py:504` | An unknown `central_mode` is treated as Auto. |
| P85 | `control_config.py:212,253` | Rate limits and guard times are not options (SCOPE says they are); no check that the write path fits the topology. |
| P86 | `control.py:97,415` | A latch after a restart without a visible cause; `RESTORE_WAIT_S` expiring clears a restored latch. |
| P87 | `transport/writers.py:50-53` | The setpoint is not rounded to the entity's step, which gives false "ignored". |
| P88 | `control.py:582` | `last_change_at` updated on every CH keep-alive. |
| P89 | `control.py:713-728` | Resuming learning after the entry is removed is not guaranteed; SmartPI calls run one after another under the lock. |
| P90 | `manifest.json:4` | `after_dependencies` without `mqtt`, `opentherm_gw`, `vtherm_smartpi`. |
| P91 | `vtherm_link.py:84` | Zone freshness from `last_reported`, not from the age of the temperature reading. |
| P92 | `feature_manager.py:51` | The plugin's values are exposed only as attributes, not as properties for other plugins. |
| P93 | `.github/workflows/validate.yml:26` | The brands check is ignored with an outdated reason (since HA 2026.3 a `brand/` folder in the integration). |
| P94 | `manifest.json` | Version 0.1.0 and no step that raises it. |
| P95 | `.gitignore` | No `.coverage`, `htmlcov/`, `.mypy_cache/`. |
| P96 | `forecasts.py:118` | An unsupported forecast is detected by the English text of an exception. |
| P97 | `.github/workflows/tests.yml` | CI without coverage, formatting, mypy or HA constraints. |
| P98 | `tests/test_translations.py:35-62` | The test does not check the hassfest rules; it skips the `level` form. |
| P99 | `config_flow.py:79` | Signal field filters differ from the D2 table (modulation without %, CH setpoint without the temperature class). |
| P100 | `core/limits.py:111-124` | Summer/winter flips twice a day (3 h EMA, 1 K hysteresis). |
| P101 | platforms | No `PARALLEL_UPDATES` and no `icons.json` (IQS). |
| P102 | `tests/sim/test_analysis.py:46` | The "healthy boiler" test passes vacuously for two warnings. |
| P103 | `tools/import_history.py:92` | Gaps in mapping validation; no CLI or DST tests. |
| P104 | `sensor.py:373` | The emitter factor is visible by default, while §4 hides diagnostics. |
| P105 | `format` | 7 files not formatted (`ruff format`). |
| P106 | `control.py:620,739` | `logging.error` instead of `exception`; a blind `except Exception`. |
| P107 | `feature_manager.py:123` | Nothing shows that the feature manager is inactive (old vtherm_api, VT reload needed). |
| P108 | `translations/en.json:93` | Inconsistent naming (starts/ignitions in PL, circuit control). |
| P109 | `coordinator.py:313` | Backfill processes all states in the loop. |
| P110 | `core/guards.py:283-285` | A failed CH switching counts toward `min_on`/`min_off`. |
| P111 | `vtherm_link.py:139` | `vt_loaded` stays True when VT entries fail. |

## 4. Problems in the specification

| ID | Where | What is wrong or unclear | Proposed change |
|---|---|---|---|
| S01 | SCOPE §11 K4, plan G5 (P09) | Unclear whether the minimum pause also applies when the boiler ends a burn by itself. With the default entity path it uses up the daily cap. | Pause only after the plugin switched CH off. For memory-wearing writes: a CH switch or the held type required, a separate switching budget. |
| S02 | SCOPE §5 / §11 OTGW (P02) | Hand-back = CS=0 only; question F3 was left open. | OTGW hand-back is CH=1, then CS=0. Record the PIC 6.6 answer in research F3. |
| S03 | G2 (P14) | No definition of which zones count for frost or when the urgent mode ends. | Count only zones taking part in heating. A time limit and an alarm. |
| S04 | §7, CLAUDE.md "obeys central_mode" (P15) | The central mode is treated globally. | The mode applies only to zones with `is_controlled_by_central_mode`. Decide frost in Stopped. |
| S05 | §7 Monitor (P16) | The outdoor sensor check has no consequences. | STUCK/DEVIATES switches to the weather entity or the fallback setpoint, with an alarm. |
| S06 | §11 K4, topology without a thermostat | The default "hand back" reaction with a latch means a cold house until someone acts. | Stand-alone: a fallback setpoint and an alarm by default, or a latch that expires on its own. |
| S07 | §7 write types (P04) | With persistent/held, a Home Assistant crash leaves the last value, including "off", for good. | Never write "off" as a persistent value; a mandatory "controlling" marker. |
| S08 | §5 "a value (e.g. 0)" | 0 may mean "do not heat"; the meaning of the hand-back value is not validated. | The hand-back value is declared with its effect and checked by read-back. |
| S09 | §3 principle 11 vs §7/§11 K4 | "Sensor failure never means zero heat" versus "no fresh data means hand-back" (stand-alone: no heat). | Separate sensor failure from link loss and state the effect per topology. |
| S10 | §7 "every value within hard limits" vs K4 (P27, P51) | "Off" as 10 °C and the weather ceiling are below `hard_min`. | An explicit exception for "off" with its own validation; the ceiling must not break `hard_min`. |
| S11 | §7 freshness, K4 (P10, P26, P43) | By default freshness = entity availability only; the "user-set" limit does not exist in the UI. | Require availability or a freshness limit; a UI field; one rule for monitor and control. |
| S12 | H1 vs §7 "never fights" (P22) | CH treated as "not echoed" versus the rule not to fight another controller. | Use the CH echo where it exists. |
| S13 | §11 K4 (P24) | The comfort correction, +10 K, on by default; no definition; relation to principle 8 unclear (verifier: uncertain). | Define the correction; consider it off by default or a smaller band. |
| S14 | §11 Clocks (P85) | "The shortest VT zone cycle" versus a fixed 5 min option. | Read `cycle_min` from VT, or change the text. |
| S15 | G3 (P100) | Summer/winter undefined: a daily or a seasonal threshold. | A multi-day mean (FC1 in 0.3); until then, a daily threshold described as such. |
| S16 | G6 (P25) | The fallback setpoint's value is undefined. | The last effective temperature or the design point. |
| S17 | B5/B12 (P49) | Starts-per-hour normalization and the degree-day definition are undefined. | Hours of CH operation; the HDD formula and base in the specification. |
| S18 | §5 Topology (P36) | "One boiler per HA" without requiring one entry. | Enforce `single_config_entry`. |
| S19 | §3 principle 4, §5 vs §11 (P41) | Auto-TPI: a pause both promised and forbidden; "explicit warning" versus "repair issue". The advice "clear the flag" has a cost. | Align them: a warning that states the cost. |
| S20 | §5 learning resume | "When the flow is back at its setpoint" with no tolerance or time limit. | A tolerance and a maximum pause length. |
| S21 | §11 | "Every exit stops every loop" versus "a failed hand-back is retried until it goes through". | An exception for the hand-back retry loop. |
| S22 | §11 latches | Resuming after a hand-back is undefined per cause (latch or blocker). | A table: cause → how control resumes. |
| S23 | §7 read-back (P75) | The read-back source can be the write entity. | Forbid the same entity, or mark it "unverified". |
| S24 | §7 "state = confirmed" | OTGW `TSet` shows what the gateway sent, not what the boiler accepted. | Call it "confirmed by the gateway". |
| S25 | §7 Options | The specification lists no defaults for the safety options. | A table of defaults with their reasons. |
| S26 | plans | Steps ✅ with outdated text (G1, H5, H6, I2; K2 ✅ although hassfest fails); D1 `vtherm-api>=0.4.0` while the contract was checked on 0.5.0; K5 ("private repo?") – HACS supports only public repositories. | Update the text, raise the lower bound to 0.5.0, fix K5. |
| S27 | §4, §7, §8 | The condensing indicator, boiler profiles and "restore profile defaults", and the estimate from gas bills have no steps in the plans; emitter-factor visibility: §4 versus §5. | Assign them to releases or remove them. |
| S28 | G6 | The low-flow warning will give false alarms (pump overrun, DHW, bypass). | Exclusion conditions. |
| S29 | §5 Reference room | The "average" strategy versus "temperature and setpoint from the same zone". | Specify a weighted average over one set of zones. |
| S30 | §3 principle 9 | "Weather counted once" ignores the outdoor term of TPI/SmartPI (`coef_ext`, `u_ff1`): double weather compensation. | Describe the interaction and recommended VT settings. |
| S31 | §7 demand | Demand from the duty cycle instead of instantaneous activity; no counterpart of VT's boiler activation delay. | Define the demand source per VT type. |
| S32 | §11 K4 "one circuit" | Unclear with several configured circuits. | Specify it. |

## 5. Requirements and the test-coverage matrix

Full lists: `research/2026-09-24-code-review/requirements.md` (389 requirements with sources) and
`matrix.md` (361 rows), both in Polish.

**Step 1 – the requirement list: 389 items.**
- **SPEC-001..235:** 235, of which 226 apply to 0.1/0.2.
  - Areas: general, config-flow (27), conventions (10), translations, monitor-signals,
    monitor-metrics (27), forecast, storage, monitor-entities, diagnostics, tools, vt-integration (14),
    control-enable, topology, control-laws (21), write-guards (23), write-paths (15), hand-back (14),
    learning-pauses, tests, release.
  - 5 items are "future" (0.3+).
- **VT-001..052:** feature manager, vtherm_api, central_mode, central boiler, Auto-TPI, thermostat
  types and attributes, power shedding, safety, presets, windows, motion/presence, units, recorder,
  reload, `cycle_min`, TPI, `max_on_percent`, SmartPI.
- **HA-001..082:** Integration Quality Scale (bronze 20, silver 10, gold 21, platinum 3), manifest,
  hassfest, config entries, options flow, asyncio, storage, device registry, shutdown, recorder,
  repairs, diagnostics, Python version.
- **HACS-001..020.**

**Matrix: 361 rows for the requirements that apply to the current release**

| Group | covered | partial | untested | not implemented | n/a |
|---|---|---|---|---|---|
| SPEC – config-flow (27) | 1 | 16 | 10 | – | – |
| SPEC – monitor (metrics, signals, entities, storage, forecast, diagnostics: 51) | 21 | 27 | 1 | 1 | 1 |
| SPEC – control-laws, state machine, entities, enable (36) | 24 | 12 | – | – | – |
| SPEC – write-guards, write-paths (38) | 17 | 19 | – | 2 | – |
| SPEC – hand-back (14) | 10 | 4 | – | – | – |
| SPEC – topology, VT, learning (30) | 13 | 15 | – | 1 | 1 |
| SPEC – other (30) | 10 | 12 | 4 | 1 | 3 |
| **SPEC total (226)** | **96** | **105** | **15** | **5** | **5** |
| VT + HA + HACS (135) | 26 | 40 | 9 | 28 | 32 |
| **Total (361)** | **122** | **145** | **24** | **33** | **37** |

**Not implemented (33):**
- **SPEC:**
  - SPEC-006 (one entry),
  - SPEC-062 (condensing indicator),
  - SPEC-102 (warning for an algorithm without a pause),
  - SPEC-173 (state = confirmed value),
  - SPEC-174 (CH "unverified").
- **VT:**
  - VT-004 (new VT API),
  - VT-009 (manager lifecycle),
  - VT-014 (scope of the central mode),
  - VT-020 (Auto-TPI),
  - VT-038 (VT reload → unavailable),
  - VT-040 (`cycle_min`),
  - VT-042 (`max_on_percent`),
  - VT-046 (SmartPI silently skipping),
  - VT-049 (older SmartPI),
  - VT-050 (0.3+).
- **HA:**
  - HA-003 (brands),
  - HA-020 (unique-config-entry),
  - HA-026 (codeowners),
  - HA-027 (log-when-unavailable),
  - HA-028 (`PARALLEL_UPDATES`),
  - HA-048 (`icons.json`),
  - HA-054 (strict typing),
  - HA-056 (manifest keys),
  - HA-065 (`async_remove_entry`),
  - HA-069 (blocking I/O),
  - HA-076 (`_unrecorded_attributes`),
  - HA-079 (minimum version).
- **HACS:**
  - HACS-004 (README),
  - HACS-005/006/007 (`hacs.json`),
  - HACS-010 (manifest),
  - HACS-011 (brand).

**Implemented without a test (24):**
- **SPEC:**
  - SPEC-012 (restore does not touch measured values),
  - SPEC-017 (zones only through `vtherm_link`, not checked automatically),
  - SPEC-026 (no language field),
  - SPEC-030, 032, 035–040 (signal fields: modulation, DHW, outdoor temperature, thermostat room
    setpoint and room temperature, CH active, pump, gas),
  - SPEC-043 (picker filters),
  - SPEC-095 (advanced entities hidden),
  - SPEC-099 (`sim`/`tools` not shipped),
  - SPEC-227 (`.gitignore`).
- **VT:** VT-012 (no `vtherm_api`).
- **HA:** HA-043/044/045 (category, device class, disabled by default), HA-058/059 (manifest),
  HA-072 (device).
- **HACS:** HACS-009/020 (structure).

The most important **partial** ones in safety areas: write-guards 11/23 and write-paths 8/15.
Mostly negative cases and the passage of time are missing.

## 6. Missing tests (high priority)

Full list of 363 proposals: `research/2026-09-24-code-review/missing-tests.md` (Polish).

| Test | Given | When | Then |
|---|---|---|---|
| `test_entity_hand_back_to_unavailable_entity_is_a_failure` | Entity path with a real `number` platform; control has taken the boiler; the entity becomes unavailable | The user switches control off | The `hand_back_failed` alarm is on, `hand_back_pending` is stored, the hand-back is retried once the entity returns |
| `test_otgw_hand_back_clears_ch_override` | OTGW session, CH=0 sent last | Hand-back | CH=1 sent, then CS=0 |
| `test_unclean_restart_hands_back_when_control_cannot_retake` | Storage of a persistent session without a clean stop | After the start the user switches control off, or the data does not return for > 5 min | A full hand-back (`full=True`) |
| `test_hand_back_after_timed_out_write` | A `set_value` write exceeds 10 s but arrives | Control switched off | The hand-back is sent |
| `test_no_control_with_pending_hand_back_is_refused` | The hand-back fails, `pending=True` | Options: write_path "none" | A form error, or continued retries with a repair issue |
| `test_unavailable_vt_zones_mean_unknown_demand` | All VT climates `unavailable` with a fresh `last_reported`, −10 °C | Decision | `ZONES_UNKNOWN`, `ch_enable=True`, setpoint from the curve |
| `test_over_climate_auto_zone_calls_for_heat` | An over_climate zone in "auto", `hvac_action=heating` | Decision | Demand `True` |
| `test_comfort_correction_falls_back_with_over_climate_zone` | Correction +5 K, an over_climate zone without `on_percent` | The other zones are satisfied | The correction falls to 0 |
| `test_rewrite_after_late_confirmation_is_blocked` | EXPIRING: IGNORED after 130 s, then confirmed | The read-back moves to 60 and stays | One REWRITE, then OUTSIDE_CHANGE and a block, no keep-alive |
| `test_short_cycling_boiler_keeps_the_start_budget` | Boiler: 3 min burn, its own 30 s pause, zones calling | 4 h of the loop | ≤ 6 starts in every hour |
| `test_switch_budget_never_holds_heating_off` | A session starting with OFF, 6 switchings, the last to OFF | `plan_switch(True)` after `min_off` | Writes `True` (invert the current test) |
| `test_unknown_dhw_burns_hold_nothing` | `dhw=None`, a series of short burns | `want_heat=True` | No MIN_PAUSE and no START_BUDGET |
| `test_user_freshness_limit_stops_writes_on_frozen_source` | A 600 s limit set in the options flow | The flow is not reported for 11 min, then 5 more | `waiting_data`, then a hand-back |
| `test_setpoint_entity_in_fahrenheit_is_converted_or_blocked` | Imperial HA, a temperature `number` | Control switched on | The value is converted, or a blocker with a translated reason |
| `test_count_threshold_above_zone_count_is_rejected` | 2 zones | `count_threshold=3` | A form error |
| `test_frost_ignores_zones_with_heating_off` | A zone with VT "off" at 4 °C, the rest warm | Decision | No FROST, or FROST limited in time with an alarm |
| `test_central_mode_stopped_with_zone_outside_central_mode` | Stopped, a zone with `is_controlled_by_central_mode=False` calling | Step | As decided at K4 (e.g. heat) |
| `test_translations_pass_hassfest_value_rules` | `en.json`, `pl.json` | `cv.string_with_no_html` on every value | No errors (today `control_mqtt` fails) |
| `test_verdict_survives_short_flame_gap` | 8 days, a 60 s gap in the flame | `analyse()` | Verdict ≠ `not_enough_data` |
| `test_verdict_with_monitoring_days_above_seven` | `monitoring_days=14`, 15 days of data | Analysis | A verdict is given |
| `test_restart_restores_latch_cap_and_retries_pending_hand_back` | `hass_storage`: latched, 3 writes, `pending=True` | Setup and 60 s | A full hand-back first, the latch blocks writes, the cap keeps counting |
| `test_daily_cap_frees_up_after_24_hours` | persistent, `daily_cap=3` reached | +24 h and a change ≥ 1 K | Alarm off, a new write |
| `test_cap_reaction_hand_back` | `cap_reaction=hand_back` | The cap is reached | Hand-back, latch, the alarm visible |
| `test_recorder_backfill_rebuilds_history` | `recorder_mock` with 8 days of states (including unavailable) | Setup | History and metrics rebuilt |
| `test_reload_leaves_exactly_one_control_loop` | OTGW control switched on | 3 × reload, +300 s | The number of CS writes matches one loop |
| `test_closed_loop_records_every_command_during_link_loss` | Closed loop, 20 min without data | The gap lasts | `loop_step` returns no writes (except one hand-back) |
| `test_second_config_entry_is_refused` | An entry exists | A second flow | Abort |

## 7. The five changes to make first

1. **Reliable hand-back (P01, P02, P04, P05, P06, P28).**
   - Check the target's availability and confirm the hand-back by read-back.
   - For OTGW, send CH=1 before CS=0.
   - Store a persistent "controlling" marker in case Home Assistant crashes.
   - Set `_wrote_since_hand_back` before every write attempt.
   - Refuse "No control" while a hand-back is pending.
2. **Correct demand from VT (P03, P12, P13, P19, P14).**
   - `unavailable` zones mean "unknown", not "no demand".
   - The auto and heat_cool modes can heat.
   - An over_climate zone does not stop the correction from falling.
   - Validate `count_threshold`.
   - Define which zones count for frost.
3. **Anti-cycling on flame edges, consistent with the budgets (P08, P09, P20, P21).**
   - Decide at K4 what the minimum pause applies to.
   - The switching budget must not hold OFF.
   - A burn of unknown kind does not hold heating.
   - Change the tests that entrench the defects today (P58).
4. **Freshness, read-back and units (P10, P07, P11, P22, P23, P43, P26).**
   - A freshness-limit field in the UI and one freshness rule.
   - Fix the rewrite guard.
   - Convert °C/°F.
   - Use the CH echo and show the confirmed value.
5. **Release validation and the monitor (P18, K1, P54, P17, P30, P56).**
   - Fix `en.json`/`pl.json` and the manifest (documentation, issue_tracker, codeowners).
   - Add `hacs.json` with `homeassistant: 2026.3.0`, README, LICENSE, `brand/`.
   - Make the verdict reachable despite short data gaps.
   - Remove blocking I/O from the event loop.
   - Add tests for restart, the passage of time and the J4 scenarios.

## 8. Open questions

1. Does a low "off" setpoint (10 °C) without a CH switch stop the CH pump on ESPHome/DIYLess/EMS-ESP
   masters? The local sources do not settle it.
2. After CH enable is removed, does the boiler report CH-mode=0 in ID0 with flame=1? Does the MQTT
   firmware publish flame and CH-active separately (affects P21 and P47)?
3. Do flame signals from gateways flicker (1–5 s)? If so, should short gaps be merged when counting
   starts?
4. Degree-days: an integral with the heating threshold as base (as in the code) or classic daily
   HDD? Should gas per degree-day include DHW?
5. Is `monitoring_days` the length of the verdict window, or only the minimum time before it is
   shown?
6. Should a hand-back caused by the daily cap latch until control is switched off and on?
7. Should demand allow the power or opening criterion alone (as in VT, where a threshold of 0 turns a
   criterion off)?
8. Was the comfort correction checked together with the zones' PI integrators (SmartPI/TPI)? Two
   integrators in series can oscillate slowly.
9. Can VT finish its setup after `hass.is_running`, or reload its central entry while the plugin runs
   (the window in P52)?
10. `hot_water_available` with an unknown flow: False or None?

**Settled along the way from the PIC 6.6 source:**
- the CH=0 flag survives CS=0 (this is P02);
- TSet (ID 1) is still sent with CH=0, so the read-back through TSet stays reliable.
