# Review of VTherm Smart Boiler 0.2.1 — 2026-09-26

Status: history — kept as it was written, in English only. The current documents: [the documentation map](../../README.md).

A read-only analysis of the plugin at commit `0f101ee` (branch `main`): requirements, compliance
with the specification, the logic itself (including errors in the specification), Home Assistant,
Versatile Thermostat, architecture, async behaviour, robustness, code quality, security, tests,
compatibility, documentation and CI. Nothing in the code or the specification was changed.

## 1. Scope, inputs and method

**Inputs.** Specification: `docs/en/specification/scope.md`, `docs/en/development/plan.md`, `docs/en/development/plans/plan-0.1.md`, `docs/en/development/plans/plan-0.2.md`, `docs/en/development/plans/plan-0.2.1.md`
(with CLAUDE.md "Verified facts" and `research/*.md` as facts). Code: `custom_components/vtherm_smart_boiler/` —
54 Python files (~12,700 lines: 29 pure `core/` modules, `transport/`, the HA layer), manifest, icons, EN/PL
translations. Tests: `tests/` (~13,600 lines: core, integration, sim, tools, release). Also `sim/`, `tools/`,
`scripts/`, `devenv/`, `.github/workflows/`, `pyproject.toml`, `hacs.json`. VT 10.4.0 and SmartPI 0.4.0 in
`vendor/` and `vtherm_api` 0.5.0 / HA 2026.9.3 in `.venv` were read only for interface facts.

**Not read, by the user's instruction or the project's rules:** the session summary, the earlier review reports
(`docs/en/development/reviews/review-2026-09-24.md`, `research/2026-09-24-code-review/`), `home-assessment.md` (private), `devenv/local.env`
and `devenv/ssh/`. Consequently, the absence of installation-specific data was checked by searching for hard-coded
entity IDs, not against the author's installation. No Home Assistant instance was contacted. Network sources (HA
developer docs and blog, hassfest sources, hacs.xyz, VT's repository) were read online on 2026-09-26; nothing from
the network was stored.

**Method.** Six requirement tasks (SCOPE §1–§6, SCOPE §7–§12, PLAN + plan-0.1 + plan-0.2, plan-0.2.1, VT and
vtherm_api, HA + HACS) each built a requirement list and then a requirement → code → test matrix, reading the code
and the tests behind every row. Nineteen review tasks read the whole code in partitions (control core, monitor
core, control loop, transport, lifecycle, VT integration, config flow, entities and diagnostics, tooling and CI)
and across it (control state machine, VT model and priorities, async, security and robustness, the specification
as a document, four test reviews including coverage). Every finding and every proposed missing test went to an
adversarial verifier told to refute it, with two independent verifiers for anything rated critical; findings
refuted went to Appendix F. Duplicates across tasks were merged by hand: the 377 verified findings (and 9 refuted ones) became the 190
problems of section 3. Short Python snippets confirmed several findings; no file of the project was changed.

**Tools** (Appendix A): the whole suite with line and branch coverage, mypy strict, ruff check and format, and ruff
with every rule for information. pylint is not installed and was not installed. hassfest and the HACS action run
only as GitHub actions and were not run.

**Severity.** Critical: a realistic risk of a cold house without an alarm, a boiler left under the plugin's control,
a write to the boiler's persistent memory, cycling caused by the plugin, overheating a circuit, or a control loop
stopping without a safe state. High: wrong control or monitoring in a realistic case, a double loop or leaked
listeners, a wrong state after restart or reload, a blocked release, a safety-relevant contradiction in the
specification. Medium: an edge case, an untested important path, a quality problem with a real regression risk, an
applicable IQS Bronze/Silver rule not met. Low: style, small inconsistencies, documentation.

## 2. Summary and overall assessment

The plugin is a careful, safety-minded piece of work. The control and monitoring laws are pure functions in
`core/` with no Home Assistant import (enforced by a test), the HA layer is thin, every write goes through guards
with read-back, every exit hands the boiler back and an owed hand-back is stored, retried and shown. The
engineering hygiene is high: 911 tests pass, line and branch coverage is 96.75 %, mypy strict and ruff are clean,
real VT 10.4.0 thermostats run in-process, and the specification records its decisions and open items openly.

No critical problem survived verification. Five are high:

- **P-01** a corrupt store is read as a new installation: the "controlling" marker and an owed hand-back are lost,
  and the monitoring period restarts (stand-alone: a week without heating, without an alarm);
- **P-02** the control switch becomes unavailable — and cannot be switched off — whenever the monitor's refresh
  fails, while control keeps writing;
- **P-03** the same entity can be both heating switch and hand-back switch, which toggles it every minute for ever;
- **S-01** the specification's own OTGW rule ("off" = CH=0) leaves an on/off thermostat masked after an HA crash,
  contradicting its promise that the thermostat takes over;
- **S-02** the lower water bound is not tied to the boiler's minimum power, so mild weather can bring the short
  cycling the project was started to fix.

58 problems are medium and 127 low (111 in code, 17 in tests, 62 in the specification in total). The themes: the
control state is not durable enough on the unhappy paths (corrupt or unread store, failed setup, delayed saves);
availability and logging are coupled to the monitor; configuration validation misses a few dangerous
combinations (same switch twice, steps above 1 K, zones without the data a criterion needs, zero zones); the
guards' memory and the link-loss logic reset too easily; and the specification leaves several priorities undefined
(no zone known, frost protection behind valves VT closed, outside change with reaction "information", the comfort
correction against principle 13, VT's activation delay).

Of 843 requirements, 545 are covered by an implementation and a test checking it, 123 partially, 22 are
implemented without a test, 37 are not implemented (all but one belong to the open 🔒 release steps K1, K5, R2,
K4–K7 — README, licence, repository, brand), 9 contradict the code or HA, 16 cannot be decided from the repository,
91 are out of scope for 0.2.1 or not applicable. Release readiness: the code is close; publication is not
(hassfest and the HACS action cannot pass before K1, K5 and R2), and the test HA (J2, J4) is still to come.

Overall: code **8/10**, tests **8/10**, specification **7/10** (thorough, but with the contradictions and gaps of
section 4), readiness for a real boiler **not yet** — fix the high items and decide S-01, S-02, S-03, S-05 and S-11
first.

## 3. Problems

One table per severity. Source: code, specification or tests (as the user asked, a problem where the code does what
the specification says but the logic is wrong is a specification problem). Every row survived an adversarial
check; "(disputed)" marks the few where verifiers disagreed. Known items of `docs/en/development/plans/plan-0.2.1.md` "Open after R6"
are named where a row adds something new to them. Specification rows (S-) are detailed with a proposed change in
section 4. Areas: 1 spec compliance, 2 logic, 3 Home Assistant, 4 VT, 5 architecture, 6 async/performance,
7 robustness, 8 code quality, 9 security, 10 tests, 11 compatibility, 12 docs/CI.

### 3.1 High

| ID | Area | Source | Severity | Location | Description | Recommendation |
|---|---|---|---|---|---|---|
| P-01 | 7 | code | high | coordinator.py:251-266, 828-833; control.py:370-373 | A corrupt entry store is read as a new installation. HA 2026.9.3 renames a corrupt JSON file to `*.corrupt.*` and returns `None` (helpers/storage.py:370-421); `_mapping(None)` gives `{}`, so the "controlling" marker and an owed hand-back vanish without a warning; the cautious "hand back first" path only runs for exceptions. `monitoring_since` restarts, so `monitoring_period` blocks control for 7+ days — stand-alone that is 7 days without heating and without an alarm (S-10), while a held value or an OTGW CH=0 may stay on the boiler. The store is written without `atomic_writes`. | Keep the control part in a small store with `atomic_writes=True` (or a second copy); treat `None` for an entry that ran before as unreadable (full hand-back first); count monitoring from `ConfigEntry.created_at`; test with a real truncated file (T-08). |
| P-02 | 3, 7 | code | high | entity.py:56-68; switch.py:42-95; coordinator.py:532-534 | Control entities — the control switch, its state and its alarms — inherit `available` from the monitor coordinator. A persistent exception in the monitor's `_compute` or `feature_manager.async_check` makes them `unavailable`; HA then skips `switch.turn_off` for the switch, while the control unit keeps writing every 10 s from stale monitor data. The user loses the one control meant to stop the plugin exactly when something is wrong (only disabling the entry remains). | Tie control entities' availability to the control unit; catch fast-path exceptions (log once, raise `UpdateFailed`); hand back if the monitor stays failed; test T-15. |
| P-03 | 7 | code | high | config_flow.py:693-720, 462, 473; transport/writers.py:184-214; control.py:866-918 | The same entity is accepted as the heating switch and as the external-control (hand-back) switch. Hand-back turns it on, then off, and expects both states, so it is never confirmed; the retry with `full=True` toggles the switch every minute for ever, with `hand_back_failed` and a repair issue. If that switch is the device's CH enable (ESPHome `ch_enable`), heating toggles every minute. | Refuse `ch_entity == hand_back_entity` (and the setpoint entity as hand-back switch) in the form and as a blocker; test T-38. |
| S-01 | 2 | spec | high | docs/en/specification/scope.md §11 OTGW (l. 592-602), §5 topology table and l. 182-183; control_config.py:262-264 | "Off" on the OTGW is CH=0 with CS kept, whatever the topology. The PIC keeps CH=0 through CS=0 and the override's lapse and masks an on/off thermostat's demand. After an HA crash while "off", a thermostat on the gateway's contacts cannot heat the house until HA returns or the PIC resets — yet SCOPE promises that with a thermostat every fallback returns control to it. | See section 4. |
| S-02 | 2 | spec | high | docs/en/specification/scope.md §7 defaults (l. 452); translations/en.json:546; control_config.py:36 | The 25 °C hard minimum is justified only by emitters and is not tied to the boiler's lowest sustainable flow at minimum power; in mild weather the curve lands at ~28–35 °C, where many boilers short-cycle — the top user complaint the plugin exists to fix. The option text warns only about a value too high. | See section 4 (related to Open after R6 #4). |

### 3.2 Medium

| ID | Area | Source | Severity | Location | Description | Recommendation |
|---|---|---|---|---|---|---|
| P-04 | 7 | code | medium | coordinator.py:191-195, 237-247 | `async_start` calls `link.async_detect()` before `_async_load_store`; if it raises, `async_stop` saves the defaults over the real store (controlling marker, latches, monitoring start, day summaries). The trigger is unlikely (a metadata read in the executor), the effect as in P-01. | Save in `async_stop` only after the store was loaded (`_loaded` flag); T-10. |
| P-05 | 7 | code | medium | __init__.py:62-84; coordinator.py:191-223; forecasts.py:99-112 | If `async_start` (e.g. an unreadable forecast partition after a downgrade) or the first refresh raises, no control or hand-back unit is built: an owed hand-back is neither sent nor reported while the entry retries or stays in SETUP_ERROR. Wider than the known C14 (Open after R6 #6). | In the failure path report the debt persistently (as for unreadable options) or build the hand-back unit first; make FC0 best effort; T-11. |
| P-06 | 2 | code | medium | core/loop.py:79-80; core/controller.py:241-257 | Every hand-back inside a session (a stale link after 5 min, a transient blocker such as `vt_central_boiler_unknown`) returns a fresh `GuardState`: `rewritten_at`, `blocked` and `baseline` are lost though control resumes by itself. "An outside change is rewritten once, and within a day never again" no longer holds; with reaction "information" the block disappears. | Keep the guards' memory across in-session hand-backs; reset only at the session's end; T-01. |
| P-07 | 2 | code | medium | core/guards.py:309, 333, 268-279 | The baseline (pre-session value) is taken only at the session's first write; if the read-back is unknown then (MQTT entity after a restart), it stays `None` for the whole session, the drop rule never applies, and a later drop reads as an outside change → latched hand-back. | Learn the baseline from the first known read-back that is not the plugin's value; T-02. |
| P-08 | 7 | code | medium | core/controller.py:249-267; control.py:609-616, 165 | `waiting_since` resets at every fresh step, so a link fresh one step in five minutes never hands back (the boiler heats ~1 min in 5 on an expiring CS). `boiler_link_lost` is raised only at a hand-back: not after a restart, not after a blocker, not when switching on with the link down; a restart clears it while the link is still lost (stand-alone: no heat, no alarm). | Judge staleness over a window; raise the alarm whenever control is on and the link is stale beyond the limit; T-03, T-26. |
| P-09 | 7 | code | medium | control.py:627-633; core/guards.py:172-174, 250-252 | An IGNORED event from the heating-switch guard adds `write_ignored` and the same step removes it, because clearing looks only at the setpoint guard; the event is not repeated, so a boiler ignoring CH on/off is never reported and its "hand back" reaction never fires. | Track IGNORED per guard; T-04. |
| P-10 | 7 | code | medium | control.py:1032-1063 | The SmartPI pause is saved through `schedule_save` (up to 120 s); a crash in that window leaves SmartPI's flag off and the plugin, not knowing it paused it, never resumes — learning off for good, silently. | Save the pause intent at once, before the service call; T-29. |
| P-11 | 3 | code | medium | switch.py:71-76; control.py:312-330 | The user's on/off wish lives only in RestoreEntity, dumped every 15 min; after an unclean shutdown the switch can come back on although the user switched control off. | Save the wish at once in the entry store (as the controlling marker); T-39. |
| P-12 | 1 | code | medium | config_flow.py:1283-1329, 1274-1278 | The hand-back blocker in the options flow is checked when a control step is submitted, not at save; if control takes the boiler in between, a changed path or target is saved and the owed hand-back goes to the new device. | Re-check the blocker in `async_step_save`. |
| P-13 | 4 | code | medium | core/demand.py:79-80, 92-93; translations/en.json:577 | The opening threshold takes the widest opening of all heating zones, not of the calling zones as the option says; an over_switch zone keeps `on_percent` through its off phase, so heating stays on against VT. | Widest opening over calling zones; T-46. |
| P-14 | 2 | code | medium | vtherm_attributes.py:126-137; core/demand.py:81-93; config_flow.py:1436-1440 | VT 10.4.0 publishes `device_power = 0` when no power is configured; a power-only (or opening-only) demand then never triggers, without validation or alarm — only frost protection heats. | Treat power ≤ 0 as no data; refuse or block a criterion no zone can feed; alarm; T-27. |
| P-15 | 7 | code | medium | transport/writers.py:75-88, 196-205; core/guards.py:82 | A setpoint entity with a step > 1 K is accepted; rounding moves the value beyond the 0.5 K read-back tolerance → false "ignored"/outside change and a value hand-back that never confirms. | Refuse steps > 1 K, or compare with the rounded value; T-55. |
| P-16 | 7 | code | medium | transport/entities.py:44-55; coordinator.py:511-513 | One entity mapped to two signals (e.g. FLAME and CH_ACTIVE on EMS-ESP) feeds only one series; the other history stays empty. | Map an entity to several signals, or refuse duplicates in the form; T-32. |
| P-17 | 7 | code | medium | units.py:121-123; core/alarms.py:73-78 | "Pressure 0.0 = unknown" (an OTGW artefact after a PIC reset) applies to every source; a sudden drop to 0 bar, or a start at 0, raises no low-pressure alarm. | Limit the rule to the OTGW or to a short window after a reset; T-33. |
| P-18 | 2 | code | medium | core/zones.py:21-48; coordinator.py:610-630 | The reference room and the critical zone pick a zone whose room sensor is lost (VT keeps the frozen temperature). | Exclude `room_sensor_lost` and not-ready zones. |
| P-19 | 3 | code | medium | vtherm_link.py:98-115; config.py:124-125 | Options store entity IDs; renaming a VT climate or a signal leaves it unknown until the user edits the options; nothing follows the entity registry, and a reload before the fix removes the zone's entities. | Follow registry renames (`async_track_entity_registry_updated_event`) or store registry IDs; repair issue. |
| P-20 | 4 | code | medium | vtherm_link.py:187-199; control.py:495-499 | A VT central entry disabled by the user (or stuck in SETUP_ERROR) yields "unknown" → `vt_central_boiler_unknown` blocks control for ever and hands back (stand-alone: no heat); the blocker message is never shown. | Disabled entry → no VT boiler; a visible issue after a time limit; T-52. |
| P-21 | 7 | code | medium | transport/writers.py:228-238, 256-290 | For `opentherm_gw` writes pass while the read-back is `unknown`, but a hand-back requires a value: the plugin can take a boiler it can never confirm handing back. | One rule for writes and hand-back (block control until the read-back has a value). |
| P-22 | 10 | code | medium | translations/en.json:477; config_flow.py:400; core/guards.py:26-27 | `opentherm_gw` has two entities named "Central heating 1"; choosing the boiler's "running" one as CH echo makes DHW draws look like outside changes (two draws → latched hand-back). Tests use an ideal echo. | Name the right entity in the text; test with DHW draws; T-21. |
| P-23 | 6 | code | medium | forecasts.py:99-112; core/forecast.py:156-169 | 90 days of forecast snapshots are parsed in the event loop at every setup and reload (0.7–0.9 s measured here, more on a Pi), and kept in RAM although 0.2.1 uses only a count. | Parse in the executor, or keep only the current partition; T-36. |
| P-24 | 8 | code | medium | coordinator.py:532-534; control.py:565-584 | A persistent exception is logged with a traceback at every monitor refresh and every 10 s control step (thousands a day); the rest of the code logs once. | Log once and once on recovery; T-54. |
| P-25 | 1 | code | medium | config_flow.py:1395-1418, 520, 811-816 | The simple level and "restore defaults" do not check `off_setpoint` against `hard_min`; the saved configuration then blocks control on an entity path without a heating switch (and hands back if it was running). | Check in `control_curve` and at save. |
| P-26 | 7 | code | medium | core/signal_check.py:148, 165-184; core/analysis.py:200-203 | A sensor that changed earlier in the 24 h window and then froze is flagged stuck only after 24 h; meanwhile the curve uses the frozen value (reproduced: frozen at 8 °C while the weather fell to −4 °C → OK). | Judge the tail since the last change (12 h); T-16. |
| P-27 | 2 | code | medium | core/alarms.py:297-309; coordinator.py:654-665 | The low-flow warning is judged with DHW unknown (only "pump running" mapped): storage charging with closed zone valves raises a false warning. | Do not judge with DHW unknown on a boiler with DHW. |
| P-28 | 2 | code | medium | core/cycles.py:64-71, 152-164 | Without DHW/CH signals, a CH burn without zone demand scores as DHW (0.6 vs 0.45) and drops out of the cycling statistics. | Weaker evidence, or UNKNOWN on conflicting evidence. |
| P-29 | 2 | code | medium | core/alarms.py:240-266; core/analysis.py:142-152 | Hysteresis-drift samples include pauses caused by no demand; the median shifts with the weather → false drift warnings. | Only pauses with demand throughout. |
| P-30 | 9 | code | medium | diagnostics.py:90, 165-173 | `_named_entities` handles `dict` but `entry.options` is a `MappingProxyType`: it returns nothing, so entity IDs of absent entities are not redacted, contrary to the docstring. | `isinstance(value, Mapping)`; T-50. |
| P-31 | 2 | code | medium | core/building.py:145-174; core/parameters.py:125-129 | The building fit extrapolates the heating threshold from a narrow temperature range with the same confidence as H; at ≥ 0.5 it becomes the degree-day base (simulated: 130 of 400 fits accepted, spread 11–18 °C). | Own uncertainty for the threshold; wider spread required; T-41. |
| P-32 | 2 | code | medium | core/building.py:175-186 | With a narrow range H is fitted through the default threshold (confidence 0.2): a biased H (+57 % in simulation) with high confidence. | Fit H alone only with an entered or confident threshold; T-42. |
| P-33 | 10 | tests | medium | __init__.py:219-242; repairs.py:45-57 | The safety path "hand-back owed, the options that took the boiler gone" and its repair without a unit are never executed by a test. | T-09. |
| P-34 | 10 | tests | medium | config_flow.py:1276-1277, 1351-1354, 1382-1387, 717-719, 1076-1078, 1403-1410 | Config and options flow at 97 %: 16 paths untested, among them the hand-back blocks for the gateway ID and MQTT topics (IQS Bronze asks 100 %). | T-12, T-13, T-14, T-37. |
| P-35 | 10, 12 | tests | medium | pyproject.toml:73-80; .github/workflows/tests.yml:52-55 | Six modules are below 95 % (IQS Silver asks > 95 % each); CI measures lines only (no `branch = true`), the total only, and without `vendor/`. | `branch = true`, a per-module check, and a decided floor. |
| P-36 | 10 | tests | medium | tests/integration/test_acceptance.py:210-231; sim/custom_components/boiler_sim/__init__.py:227-229 | No closed-loop scenario runs a DHW draw under control; "DHW bit kept" is asserted only without a draw. | T-21. |
| P-37 | 10 | code | medium | config_flow.py:1339-1362; sim/custom_components/boiler_sim/__init__.py:127-128; devenv/config/configuration.yaml | The test HA cannot configure the `opentherm_gw` path: the flow needs an `opentherm_gw` entry, the simulator only registers services. J4's main write path is unreachable as documented. | Decide the J4 route (MQTT path, or a test-only entry) and document it; T-23. |
| P-38 | 1 | code | medium | control.py:168-190; sensor.py:483-498; diagnostics.py:53-63 | The comfort correction (a learned value up to +3 K) is shown nowhere — principle 13 (7) asks every learned value to be visible and resettable. | Publish it (attribute or diagnostic sensor). |
| P-39 | 3 | code | medium | sensor.py:101-110, 484-498; switch.py:58-68 | Verdict reasons, control reasons, blockers and `latched_by` reach the UI as raw codes without translations. | Translated state attributes or a translated summary. |
| P-40 | 1 | code | medium | transport/writers.py:159-169, 206-208; control_config.py:330-341 | The external-control switch (hand-back by switch) has no declared write type and is switched at every first write; a switch the boiler stores in memory would be worn — against "nothing to persistent memory". | Declare its write type as for the other targets. |
| P-41 | 7 | code | medium | control.py:688-698, 709-721; translations/en.json:296, 304 | Control ignores the user's age limit for the flame (the option says a stale flame stops writes) and applies the boiler outdoor sensor's limit to the weather entity. | Apply each signal's own limit. |
| S-03 | 2 | spec | medium | SCOPE §3 p.12, §7 Control base; core/controller.py:394-396 | "No zone known → heat on the curve" has no grace period, no season condition, no time limit, also when VT is not loaded at all; it contradicts "frost is the only exception". | Section 4. |
| S-04 | 2 | spec | medium | core/demand.py:71-77; control_config.py:368-369 | Zero configured zones with count threshold 0 and a power/opening threshold: "zones unknown" → heating all year. | Section 4. |
| S-05 | 2, 4 | spec | medium | SCOPE §7 frost; core/limits.py:84-125 | Frost protection watches zones VT switched off, whose valves VT keeps closed; the heat cannot arrive and the boiler runs against closed emitters; the simulator opens off zones' valves and hides it. | Section 4. |
| S-06 | 7 | spec | medium | core/limits.py:81, 99-111; core/readings.py:151-157 | A zone with an implausible room temperature (sensor error value) silently leaves frost protection; no `zone_unknown` alarm. | Section 4. |
| S-07 | 4 | spec | medium | SCOPE §3 p.12, §7 | VT's central-boiler activation delay (for slow valves) has no counterpart and is lost silently when the user migrates. | Section 4. |
| S-08 | 2 | spec | medium | core/controller.py:413-425 | "No rise while another zone is > 1 K over its setpoint" counts zones VT lowered (eco, away, frost): in homes with presets the correction hardly ever works. | Section 4. |
| S-09 | 1 | spec | medium | transport/writers.py:196-205; SCOPE §5, §7 | A value hand-back is confirmed by the written entity's own state; an optimistic entity "confirms" without the device. The spec does not say what confirms a hand-back. | Section 4. |
| S-10 | 2 | spec | medium | core/controller.py:243-244; control.py:485-506 | A blocker that appears during control hands back without an alarm (stand-alone: no heat), e.g. 7 days after a lost store. Open after R6 #3 covers only option edits. | Section 4. |
| S-11 | 2 | spec | medium | SCOPE §7 (l. 374-384, 400-407); core/loop.py:79-83; control.py:312-330 | Outside change with reaction "information": all writes (frost heating too) stop without a hand-back, overrides stay, the state is not persisted, a reload or restart resumes silently; the resume table lacks this case. | Section 4. |
| S-12 | 12 | spec | medium | SCOPE §7 write type; translations/en.json:494-497 | "Held" has no risk text: a persistent parameter declared held is written at every change; the last held command (also "off") stays while HA is down. | Section 4. |
| S-13 | 2, 10 | spec | medium | SCOPE §7; docs/en/development/plans/plan-0.2.md J3, J4 | "Held" ignores device restarts (ESPHome returns to `initial_value`): read as an outside change → latch; acceptance does not cover it. | Section 4. |
| S-14 | 2 | spec | medium | translations/en.json:94, 354; core/limits.py:59-64 | The circuit maximum limits the setpoint; the option promises the water never exceeds it, ignoring the boiler's overshoot. | Section 4. |
| S-15 | 10 | spec | medium | docs/en/development/plans/plan-0.2.md G10, J4 | After the start budget went, nothing compares starts under control with the boiler's own regulation. | Section 4. |
| S-16 | 3 | spec | medium | binary_sensor.py:156-159; core/alarms.py:73-77 | Alarm entities show "OK" indefinitely when their input is unknown or cannot be judged. | Section 4. |
| S-17 | 2 | spec | medium | core/parameters.py:120-129; core/verdict.py:181-203 | The load criterion, which alone can make the verdict "worth enabling", uses rule-of-thumb defaults (confidence 0.2–0.3) without saying so. | Section 4. |
| S-18 | 1 | spec | medium | docs/en/development/plan.md 0.3; SCOPE §5 class 3, §7 (FC1, anti-cycling), §8 | The roadmap (duty cycling, start budget, FC1 summer switch, class-3 minimum times) contradicts principle 12. | Section 4. |
| S-19 | 9 | spec | medium | docs/en/testing/test-environment.md:16-26; devenv/compose.yaml | The example firewall rule filters only the `output` hook; Docker traffic goes through `forward`, so the test HA's container may reach production. | Section 4. |
| S-20 | 7 | spec | medium | SCOPE §11 (timeout hand-back); transport/writers.py:209 | A "timeout" hand-back counts as done at once, relying only on the "expiring" declaration; nothing checks that the value lapsed, no risk text. | Section 4. |
| S-21 | 2 | spec | medium | SCOPE §3 p.11, §7; config_flow.py:469 | The hand-back value is exempt from hard limits without keeping the circuit maximum or hard_max (underfloor). | Section 4. |
| S-22 | 2 | spec | medium | core/verdict.py:136-202 | "Worth enabling" counts cycling and low load, which 0.2.1's control (curve only) does not address. | Section 4. |

### 3.3 Low

| ID | Area | Source | Severity | Location | Description | Recommendation |
|---|---|---|---|---|---|---|
| P-42 | 7 | code | low | control.py:586-608, 866-888 | A hand-back cut by an exception other than WriteError/ValueError (a programming error, a foreign cancel) is dropped without the owed marker. | Set `_hand_back_pending` before every attempt; T-05, T-06. |
| P-43 | 2 | code | low | control_config.py:370-373; core/guards.py:130-131 | An "off" setpoint within 0.5 K below hard_min is never written (the guard's tolerance sees no change). | Require off ≤ hard_min − 1 K. |
| P-44 | 7 | code | low | control_config.py:299-314, 346-351 | The path/topology pairing is checked only in the flow, not among the blockers (hand-edited options). | Move `_PATH_TOPOLOGIES` into the blockers. |
| P-45 | 2 | code | low | core/controller.py:206-223 | `frost_since` survives a hand-back: after resuming, "frost not warming" fires at once for time the plugin did not heat. | Reset it in `_release`. |
| P-46 | 2 | code | low | core/controller.py:423-425 | With the clock set back, a negative `elapsed` raises the correction instead of lowering it (bounded by +3 K). | `max(0, …)` or a monotonic clock; T-18. |
| P-47 | 8 | code | low | core/controller.py:345-352 | FALLBACK is shown while heating is off (no demand). | FALLBACK only while heating. |
| P-48 | 2 | code | low | core/controller.py:243-248 | A hand-back alarm together with a transient blocker does not latch; control resumes when the blocker clears. | Latch in the blocker branch too; T-49. |
| P-49 | 2 | code | low | control.py:856-898 | An end-of-session hand-back is not "full" while an older debt exists; its success clears that debt. | Treat an existing debt as full. |
| P-50 | 3 | code | low | control.py:405-448, 586-594, 874-887 | With a device that echoes late (ESPHome), every HA restart yields `hand_back_failed`, a repair issue and an ERROR. Extends Open after R6 #8. | Wait briefly for the echo; no escalation on the first attempt after start. |
| P-51 | 6 | code | low | repairs.py:37-49; control.py:959-972 | Releasing an owed hand-back (repair) is not serialised with a running attempt, which can undo it. | Take the lock or a generation counter. |
| P-52 | 8 | code | low | control.py:809-827 | A write coroutine is created before awaiting the store save and is dropped when a stop cancels the step ("never awaited"). | Pass a factory. |
| P-53 | 6 | code | low | coordinator.py:759-783 | An analysis started before the backfill ends stores partial days for a year (narrow race in the H8 fix). | Read `_history_back` with the copy. |
| P-54 | 4 | code | low | coordinator.py:727 | An unknown VT central-boiler state is taken as "off" for the Auto-TPI repair issue. | Keep the issue unchanged on "unknown". |
| P-55 | 7 | code | low | forecasts.py:114-137 | `weather.get_forecasts` is called without an availability check or a timeout (warnings in the log every 30 min). | Skip when unavailable; `asyncio.timeout`. |
| P-56 | 8 | code | low | forecasts.py:150-174 | Pruned partitions are recreated as empty files by the flush at unload. | Discard them from `_dirty`. |
| P-57 | 7 | code | low | __init__.py:81-87 | Code after the `try` block of setup is unguarded. | Move it inside. |
| P-58 | 5 | code | low | coordinator.py:255-259; __init__.py:197-202; config_flow.py:1206-1215 | Three different policies for an unreadable store (hand back / nothing owed / nothing owed). | One function, the cautious answer. |
| P-59 | 3 | code | low | feature_manager.py:325-346 | The "reload VT" repair lists zones that are simply unavailable. | Skip unknown or not-ready zones. |
| P-60 | 11 | code | low | feature_manager.py:188-208 | VT 10.0–10.1 (API without external managers) is not detected; the issue gives the wrong advice. | Compare VT's version with a decided minimum. |
| P-61 | 4 | code | low | feature_manager.py:61-64, 118-122 | The public name `hot_water` means "heat reaches the zone" (false during DHW) and clashes with DHW — the spec's wording is the source. | Rename before the first release (`heat_available`). |
| P-62 | 8 | code | low | vtherm_link.py:94-96; transport/entities.py:46-52; config_flow.py:893-896; core/readings.py:42-54; feature_manager.py:226-228; control.py:389-399 | Dead code, kept alive only by tests. | Remove. |
| P-63 | 6 | code | low | feature_manager.py:134-140 | The `smart_boiler` attribute on VT climates is recorded (VT excludes only its own managers' keys). | Coarser rounding or publish on real change. |
| P-64 | 3 | code | low | config_flow.py:1049, 913 | Removing a circuit that has zones dead-ends the options flow. | Reassign such zones. |
| P-65 | 3 | code | low | config_flow.py:811-816; translations/en.json:253 | "Restore defaults" also resets the monitoring days; the text does not say. | Keep them or say so. |
| P-66 | 12 | code | low | translations/en.json:537, 551 | `ceiling_band` suggests a correction up to 10 K; the correction is fixed at +3 K. | Rewrite the text. |
| P-67 | 3 | code | low | __init__.py:245-257 | Every options save but the level reloads and hands back (stand-alone: heating pauses); the options do not say. | Say it, or reload only for control-relevant changes. |
| P-68 | 7 | code | low | config_flow.py:502-521, 1400-1410 | No cross-field checks: design flow vs room, design flow above hard_max, design outdoor range. | Check and warn. |
| P-69 | 7 | code | low | config_flow.py:1340-1373 | The MQTT / opentherm_gw path does not check that the integration is set up and enabled. | Filter disabled entries; check MQTT. |
| P-70 | 7 | code | low | config_flow.py:899-905 | An options value this version does not know raises an unhandled exception at save. | Catch and show a form error. |
| P-71 | 8 | code | low | config_flow.py:96, 431-434, 592-610 | Duplicated key lists. | One constant. |
| P-72 | 6 | code | low | binary_sensor.py:96-144 | Continuous attributes (excess, value) still create a state row per change even when unrecorded. | Drop or coarsen them. |
| P-73 | 3 | code | low | translations/en.json:862-874; sensor.py:404-410 | `critical_zone` states are untranslated; names show raw circuit IDs. | Add state translations. |
| P-74 | 3 | code | low | switch.py:84-88; __init__.py:50-60 | Raw blocker codes in exception placeholders. | Translate or count. |
| P-75 | 3 | code | low | sensor.py:374-395 | The "gas/K·d" unit is English and may flip with the meter's unit. | Publish nothing until the unit is known. |
| P-76 | 8 | code | low | translations/en.json:589, 603 | Unused texts for the `frequent_starts` reaction. | Remove; reverse key-parity test. |
| P-77 | 8 | code | low | binary_sensor.py:95-98, 143-146, 174-177 | Class docstrings placed after attributes are no docstrings. | Move them up. |
| P-78 | 3 | code | low | sensor.py:110, 448, 454 | Timestamps in attributes mix ISO and epoch seconds. | ISO everywhere. |
| P-79 | 9 | code | low | config_flow.py:99-105, 248-256 | Domain and integration filters work only in the UI; the server accepts other entities. | Validate server-side. |
| P-80 | 6 | code | low | coordinator.py:683-699 | The fast path re-classifies 24 h of burns every ≤ 10 s. | Compute per analysis or incrementally. |
| P-81 | 2 | code | low | core/alarms.py:122-157 | "Unstable ignition" counts short burns ended by the boiler's own hysteresis. | Exclude burns ending at the setpoint. |
| P-82 | 2 | code | low | core/alarms.py:3-4, 106-148 | `frequent_starts` and `unstable_ignition` flip without the hysteresis the docstring promises. | Add hysteresis. |
| P-83 | 2 | code | low | core/cycles.py:39-44; core/daily.py:114-148 | Burns across midnight are never complete in day summaries. | Analyse days with a margin. |
| P-84 | 6 | code | low | core/monitor.py:161-182 | Splitting metered gas is O(readings × burns). | One merged pass. |
| P-85 | 3 | code | low | binary_sensor.py:35-38 | The flue-gas trend entity exists for non-condensing boilers and stays unknown. | Same condition as the trend. |
| P-86 | 2 | code | low | core/history.py:72-85 | Day summaries use a stuck outdoor sensor. | Replace a flagged sensor by the weather. |
| P-87 | 2 | code | low | coordinator.py:855-871 | Any option change invalidates stored days; the verdict shrinks to the recorder's reach. | Narrow the settings key. |
| P-88 | 2 | code | low | core/forecast.py:181-211 | Forecast errors count hours not yet observed. | `observed_until`; T-40. |
| P-89 | 2 | code | low | core/learning.py:3-6, 125-132 | The flow condition applies to every pause cause; the 1 h cap counts only after the cause ends. | Per-cause rules. |
| P-90 | 3 | code | low | sensor.py:180-201 | The measured heating threshold changes the degree-day base without being shown or resettable. | Expose it. |
| P-91 | 2 | code | low | core/daily.py:139-142 | Stored days mix load models. | Store the temperature distribution. |
| P-92 | 12 | code | low | core/building.py:1-8, 51-56 | Texts promise data refine an entered design load, but ENTERED always wins. | Decide and align. |
| P-93 | 2 | code | low | tools/import_history.py:251; core/monitor.py:268-294 | The importer does not normalise 23/25 h days. | Use `summarize_day`. |
| P-94 | 3 | code | low | core/installation.py:147-155; config.py:156 | Installation warnings are never shown. | Show them or remove. |
| P-95 | 2 | code | low | core/series.py:102-117 | HA downtime counted as known data inflates a day's heat in the building fit (A11 known; new effect). | Mark recorder gaps unknown. |
| P-96 | 2 | code | low | core/daily.py:30-49 | Days under control are not tagged (A12 known); later separation impossible. | Add `controlled_s` now. |
| P-97 | 2 | code | low | core/metrics.py:186-190; core/monitor.py:170-176 | Small meter bounces are counted twice; the rule is duplicated. | High-water mark; one function. |
| P-98 | 1 | code | low | transport/writers.py:75-88 | Rounding to the entity's step after the limits may exceed hard_max by half a step. | Round inside the limits. |
| P-99 | 3 | code | low | binary_sensor.py:40-41; core/signal_check.py:58-68 | Why the low-flow warning is unavailable is not shown anywhere. | A feature status with the missing signals. |
| P-100 | 1 | code | low | sensor.py:295-314 | `change_report` and `forecast_snapshots` exist without their data. | `needs=` like the others. |
| P-101 | 8 | code | low | __init__.py:76 | No typed `ConfigEntry[...]` alias: `runtime_data` is `Any` (IQS Platinum). | Add the alias. |
| P-102 | 11 | code | low | sensor.py:17, 237-297 | The `PERCENTAGE` unit is deprecated since HA 2026.7. | `UnitOfRatio.PERCENTAGE`. |
| P-103 | 3 | code | low | translations/en.json:294-313 | The options step "freshness" has no field descriptions. | Add `data_description`. |
| P-104 | 3 | code | low | translations/en.json:944, 1130 | Two entity names repeat the device name "Boiler". | Drop the prefix. |
| P-105 | 4 | code | low | vtherm_link.py:188-199 | Reloading VT's central entry hands back and retakes control (deliberate fail-closed). | Use the entry's stored data during the reload. |
| P-106 | 3 | code | low | config_flow.py:478-490 | The gateway field accepts custom values that are always refused. | `custom_value=False`. |
| P-107 | 10 | tests | low | tests/test_deploy.py:16-19; scripts/deploy_test.sh:30-60 | The dry-run test sources the private `devenv/local.env` and prints its host. | Do not read it in a dry run. |
| P-108 | 9 | code | low | .gitignore | The session summary in the root is not git-ignored. | Ignore `session-summary-*.md`. |
| P-109 | 11 | code | low | pyproject.toml:9; manifest.json:18 | Only vtherm_api 0.5.0 is tested; the manifest accepts any newer version. | A CI job with the latest. |
| P-110 | 12 | code | low | .github/workflows/tests.yml:25-26; validate.yml:18-19 | `checkout@v4` and `setup-python@v5` declare node20. | Current major versions. |
| P-111 | 7 | code | low | tools/import_history.py:192-201 | A zero window divides by zero; a reversed one yields a negative report. | Validate the window. |
| P-112 | 10 | code | low | sim/custom_components/boiler_sim/plant.py:223-244; sim/simulator.py:255-257 | The simulated boiler regulates an auxiliary flow (reported flow above the setpoint), has no emitter inertia; daily sums get lost with some steps. | Fix before J4. |
| P-113 | 10 | code | low | sim/custom_components/boiler_sim/simulation.py:154-171 | The simulator counts held writes as persistent and skips CH writes. | Count only persistent. |
| P-114 | 10 | code | low | sim/custom_components/boiler_sim/__init__.py:35-47; tests/sim/test_control_loop.py:69-79 | Some J4 scenarios cannot be produced in the test HA; TPI switch zones are modelled as continuous valves. | T-24. |
| P-115 | 8 | code | low | control.py:586; control_config.py:317; core/guards.py:153; core/controller.py:273; core/verdict.py:101 | Complexity 13–18 in the safety-critical functions. | Split; table-driven precedence tests. |
| P-116 | 8 | code | low | coordinator.py:7-9; core/demand.py:9-11 | Stale docstrings (the store's content; "a quiet room sensor is unknown"). | Update. |
| P-117 | 10 | tests | low | core/history.py:134-139 | The zone branch of `History.prepend` (backfill) is never executed. | A backfill test with zones. |
| P-118 | 10 | tests | low | tests/integration/test_no_writes.py:27-30; test_control.py:187-189 | The allowed-services checks listen to `EVENT_CALL_SERVICE`, blind to services that are not registered; the switch domain is skipped. | Spy on `hass.services.async_call`. |
| P-119 | 10 | tests | low | tests/integration/conftest.py:9-14; .github/workflows/tests.yml | The real-VT tests are skipped in CI (vendor/ is not in the repository). | Fetch VT and SmartPI tags in CI (user's decision). |
| P-120 | 10 | tests | low | docs/en/development/plan.md Test environment 1; pyproject.toml | Core tests run with the HA pytest plugin loaded, not "without Home Assistant". | `-p no:homeassistant` for tests/core. |
| P-121 | 10 | tests | low | tests/core/test_guards.py:344-357; test_loop.py:89-98; test_acceptance.py:243; tests/sim/test_control_loop.py:192-196 | Weak or misnamed assertions. | Assert the exact behaviour. |
| P-122 | 10 | tests | low | tests/integration/test_control.py:824-842 | The MQTT path is never tested with `mqtt_mock`. | T-22. |
| P-123 | 10 | tests | low | tests/integration/test_setup.py:139-154 | Bus listeners after unload are not asserted. | Compare `async_listeners()`. |
| P-124 | 10 | tests | low | __init__.py:94-100 | Migration of `shared_return` and refusal of a newer entry are untested. | Parametrised migration test. |
| P-125 | 10 | tests | low | tests/integration/test_feature_manager.py:101-111 | A test sets up two entries of a single-entry integration (T11, known). | Known. |
| P-126 | 10 | tests | low | tests/core/test_demand.py | No scenario tests for VT safety, shedding, window, "off" not ready. | T-44, T-45. |
| P-127 | 10 | tests | low | control_config.py:34-48 | Several safety defaults (ramp, off, 70 °C, ceiling band, frost release) are not pinned by tests. | Pin every default of the SCOPE table. |
| P-128 | 10 | tests | low | tests/test_release.py:183, 243 | The translation check lets a whole-value `[%key:…%]` pass. | Refuse any. |
| S-23 | 2 | spec | low | core/controller.py:330-333; core/limits.py:68-71 | A falling weather ceiling bypasses the ramp (a 24 K step when the sensor returns). | Section 4. |
| S-24 | 2 | spec | low | core/controller.py:286-290, 150 | "Only while heat flows" is read as demand; the flame is unused; tests perpetuate it. | Section 4. |
| S-25 | 2 | spec | low | SCOPE §3 p.13; §7 correction; docs/en/development/plans/plan-0.2.1.md N5 | The comfort correction lacks principle 13's daily limit, cycling criterion and freezes, and rises under a cap. | Section 4. |
| S-26 | 1 | spec | low | SCOPE §7 (l. 326-328, 419); core/controller.py:198-203 | "A fixed fallback replaces both" vs code and UI (after 3 h). | Section 4. |
| S-27 | 2 | spec | low | SCOPE §11 (l. 634); transport/writers.py:189-208 | At hand-back the heating switch goes on first and regardless of the declared effect. | Section 4. |
| S-28 | 12 | spec | low | SCOPE §5 (l. 141-143), §7 (l. 386-388) | "An unknown target fails" — stale since R5 and false for HA 2026.9.3. | Section 4. |
| S-29 | 1 | spec | low | SCOPE §5 (l. 212-213) | SmartPI "better signal, bootstrap state" and an Auto-TPI pause are promised but planned nowhere. | Section 4. |
| S-30 | 2 | spec | low | SCOPE §3 p.12, §7 Options | A hand-back reaction is selectable for counting alarms and trends, from the warning level. | Section 4. |
| S-31 | 2 | spec | low | core/monitor.py:134-182 | Other gas consumers on the meter count as heating gas. | Section 4. |
| S-32 | 2 | spec | low | core/verdict.py:202 | "Not worth it" with a single criterion judged. | Section 4. |
| S-33 | 12 | spec | low | SCOPE §5 Circuits | Emitter type per circuit vs per zone. | Section 4. |
| S-34 | 2 | spec | low | core/readings.py:151-157 | A zone "off" and not ready counts as unknown → heating. | Section 4. |
| S-35 | 4 | spec | low | vtherm_link.py:102-110 | VT's `safety_state` is not read; a quiet sensor is not flagged. | Section 4. |
| S-36 | 4 | spec | low | SCOPE §7 Options (l. 414); core/demand.py:86-89 | "Device count" vs zone count. | Section 4. |
| S-37 | 12 | spec | low | SCOPE §7 | Fixed thresholds and times are not written in SCOPE. | Section 4. |
| S-38 | 4 | spec | low | SCOPE §7 (l. 299-300) | "Duty cycle" vs VT's device state; a start per TPI cycle undocumented. | Section 4. |
| S-39 | 2 | spec | low | SCOPE §7 (l. 457); docs/en/development/plans/plan-0.2.1.md L4 | "Off" as a low setpoint: the pump risk is shown only at the advanced level. | Section 4. |
| S-40 | 2 | spec | low | SCOPE §7 (l. 379-382); core/guards.py:26-27 | Heating on/off is excluded from the drop rule without saying. | Section 4. |
| S-41 | 4 | spec | low | core/learning.py:141-142 | Every DHW draw pauses SmartPI; no combi/storage distinction. | Section 4. |
| S-42 | 2 | spec | low | control_config.py:214-218, 354-359 | A passive fixed circuit's floor has no margin; radiators plus underfloor behind a mixing valve get no control. | Section 4. |
| S-43 | 2 | spec | low | SCOPE §10 | Calendar-day monitoring unlocks control off-season with "not enough data". | Section 4. |
| S-44 | 12 | spec | low | SCOPE §7 | °C / K for options not stated. | Section 4. |
| S-45 | 12 | spec | low | SCOPE §7 | Settling an owed hand-back by hand is not described. | Section 4. |
| S-46 | 12 | spec | low | docs/en/development/plans/plan-0.1.md B4, B7, D5; docs/en/development/plans/plan-0.2.md status, G0, G7, H0, H2, H3, I3, J1, K4, "0.2.0"; docs/en/development/plan.md Track C | Stale texts left after 0.2.1. | Section 4. |
| S-47 | 12 | spec | low | SCOPE §5, §7 defaults | The ramp's rationale does not fit 1 K/min. | Section 4. |
| S-48 | 2 | spec | low | core/guards.py:318-333 | A value the boiler never accepts reads as an outside change, not "ignored". | Section 4. |
| S-49 | 2 | spec | low | config_flow.py:559, 1429-1434 | The "off" setpoint may equal a hand-back value meaning "own control". | Section 4. |
| S-50 | 12 | spec | low | SCOPE §3 p.9; docs/en/development/plans/plan-0.2.1.md N5 | SmartPI has no settable outdoor term; N5 ✅ claims docs that do not exist. | Section 4. |
| S-51 | 12 | spec | low | research/diy/INDEX.md | One entry without URL and licence. | Section 4. |
| S-52 | 12 | spec | low | docs/en/development/plans/plan-0.2.md K1 | The README list misses removal, data updates, troubleshooting, limitations, supported devices. | Section 4. |
| S-53 | 12 | spec | low | docs/en/development/plans/plan-0.2.md K5; tests/test_release.py:27 | Pre-release 0.2.1b1 without a manifest version step. | Section 4. |
| S-54 | 3 | spec | low | docs/en/development/plans/plan-0.2.1.md M4; SCOPE §7 | "Removal refused while pending" is impossible in HA. | Section 4. |
| S-55 | 12 | spec | low | docs/en/development/plans/plan-0.2.1.md Done | "R6 finds no critical/high" is ambiguous. | Section 4. |
| S-56 | 1 | spec | low | SCOPE §5 class 2 | Class 2's persistent curve writes conflict with "nothing persistent". | Section 4. |
| S-57 | 12 | spec | low | SCOPE §5 topology | After a stand-alone hand-back frost protection rests on the boiler; neither alarmed nor said in the UI. | Section 4. |
| S-58 | 12 | spec | low | SCOPE §3 p.13, §6 | Principle 13's reset-at-hand-back excludes long-term learning; which values may be options; the source chain. | Section 4. |
| S-59 | 12 | spec | low | SCOPE §5, §7, §8, §11 | Internal contradictions (monitor mode as hand-back; class 3 in §7; "curve as the main mechanism"; CS=0 vs "never below 8 °C"). | Section 4. |
| S-60 | 12 | spec | low | SCOPE §7, §8, §11 | Features without a release (fresh flow read, overshoot calibration, MemberID, condensing indicator, installer settings). | Section 4. |
| S-61 | 12 | spec | low | SCOPE §7 Across all stages | Learning pauses listed for all stages, but they run only under control. | Section 4. |
| S-62 | 12 | spec | low | SCOPE §7 Options | "A reaction for each alarm", though several alarms have none. | Section 4. |

## 4. Problems in the specification

What is wrong or unclear, and the change proposed. The code follows the specification in each case unless said;
decisions marked 🔒 belong to the user (K4).

| ID | Sev. | Where | What is wrong or unclear | Proposed change |
|---|---|---|---|---|
| S-01 | high | SCOPE §11 OTGW; §5 topology | "With a thermostat, every fallback returns control to it" is false for an on/off thermostat after "off" (CH=0), which the same paragraph says the PIC keeps through CS=0 and the lapse. | Add the thermostat's kind (OpenTherm / on-off contact) to the declared topology. With an on/off thermostat send "off" as a low CS (≥ 8 °C) and leave CH alone, or block control; say so in the flow. Test T-07. |
| S-02 | high | SCOPE §7 defaults | The hard minimum (25 °C) is justified by emitters only; nothing ties the water's lower bound to the boiler's minimum power. | Rule: the lower bound is max(hard_min, the lowest flow the boiler sustains at minimum power); a field with a cautious default per boiler type and a risk text ("too low → short burns in mild weather"). Joins Open after R6 #4. 🔒 |
| S-03 | medium | §3 p.12; §7 Control base | "No zone known → heat on the curve" has no grace period, no season or time condition, and applies with VT not loaded at all — a second exception to "frost is the only heating without VT's call". | A grace of a few minutes with the last known demand; above the building's heating threshold no heating; with no VT entry loaded or zones unknown longer than a limit: an alarm with a selectable reaction (hand back). Update principle 12's wording. 🔒 |
| S-04 | medium | §7 Control base | "No zone known" and "no zone configured" are not told apart. | Control requires at least one VT zone (a blocker). |
| S-05 | medium | §7 frost; defaults "every zone" | Frost protection watches zones VT switched off, but VT keeps their valves closed; the heat cannot arrive, the boiler runs against closed emitters, and the defaults table promises "the whole house". | State that frost protection works only where an emitter can open (TRV frost function, unzoned circuits); watch only zones that can take heat, or alarm at once when frost heating runs with no zone taking heat; recommend VT's frost preset instead of "off". Fix the simulator so off zones close. |
| S-06 | medium | §7 frost / zone unknown | A zone with an implausible temperature leaves frost protection silently; the zone-unknown alarm is justified by exactly that blindness. | Treat an implausible reading of a watched zone as unknown (same alarm after the limit); one plausibility definition for room temperatures. |
| S-07 | medium | §3 p.12; §7 | VT's central-boiler activation delay (for slow thermoelectric valves) has no counterpart; migrating users lose it silently. | Decide explicitly (🔒): an off→on delay option (default 0, as in VT, cancelled when demand goes) or a documented omission shown by the "VT central boiler active" blocker. |
| S-08 | medium | §7 comfort correction | "No rise while another zone is > 1 K over its setpoint" counts zones whose target VT lowered (eco, away, frost, window) and that take no heat. | Count only zones taking heat (opening or device active) or whose excess grows. |
| S-09 | medium | §5 Boilers; §7 hand-back | What confirms a value hand-back is not defined; the check reads the written entity itself, which an optimistic entity always "confirms". | Define the confirmation source; an entity with `assumed_state` (or no independent report) counts as unconfirmed and says so. |
| S-10 | medium | §7 How control resumes | A blocker appearing during control hands back without an alarm; stand-alone this stops heating (e.g. 7 days after a lost store). | A blocker that stops control which held the boiler raises an alarm/repair issue when the hand-back effect is "heating stops"; decide whether a lost store should restart monitoring at all. |
| S-11 | medium | §7 Fixed safeguards (outside change); resume table | With reaction "information" every write stops (frost heating too), overrides stay (CH=0), the state is not persisted and has no defined exit. | Either an outside change always hands back (no reaction choice), or define a "writes stopped" state: undo own overrides at once, persist it, exit only by off→on; add it to the resume table. 🔒 |
| S-12 | medium | §7 Options (write type) | "Held" carries no risk text: a boiler parameter kept in EEPROM but declared held is written at every change; the last held command (also "off") stays while HA is down. | Add both risks to SCOPE and to the option texts (EN/PL), with an example (EMS-ESP `heatingtemp`). |
| S-13 | medium | §7 drop rule; plan-0.2 J3/J4 | "Held" assumes the device keeps the value; ESPHome restarts to `initial_value`, read as an outside change → latch. Acceptance does not model it. | After a held target returns from unavailable, rewrite without counting an outside change; add the case to J3/J4 (T-47). |
| S-14 | medium | §7 limits; option texts | The circuit maximum limits the setpoint only; the text promises the water never exceeds it, ignoring the boiler's overshoot and hysteresis. | Either limit the setpoint to max − overshoot (an option or the measured hysteresis) with an alarm on the measured flow, or reword the text. |
| S-15 | medium | plan-0.2 G10, J4 | With the start budget removed, no acceptance criterion guards against more starts than the boiler's own regulation. | A regression criterion: starts/h under control ≤ own regulation × (1 + margin) in mild and cold weather (T-24). |
| S-16 | medium | §7 alarms; W6 | "Hysteresis kept with unknown values" lets an alarm entity show OK for days with no input. | Hold the state only for a short time, then `unknown`; "not judged" reasons show `unknown`. |
| S-17 | medium | §6; §10 verdict | The load criterion may decide "worth enabling" from rule-of-thumb defaults (confidence 0.2–0.3). | Count it only with an entered or confidently measured model; otherwise LOAD_UNKNOWN or a reason marked "estimate". |
| S-18 | medium | PLAN 0.3; SCOPE §5 class 3, §7 FC1/anti-cycling, §8 | Duty cycling, a start budget, an FC1 summer switch and class-3 minimum times contradict principle 12. | Decide before 0.3 (🔒): anti-cycling only through water temperature/modulation, or a stated exception to principle 12. |
| S-19 | medium | devenv/README J2 | The example firewall filters only `hook output`; the container's traffic is forwarded. | Add a `forward` (or `DOCKER-USER`) rule and IPv6, plus a check (T-25). |
| S-20 | medium | §11 timeout hand-back | A timeout hand-back is done at once; only the declaration "expiring" backs it. | Confirm by the read-back returning to the pre-session value within the lapse time, or describe the risk. |
| S-21 | medium | §3 p.11; §7 | The hand-back value is exempt from hard limits, including the circuit maximum. | Exempt it only from hard_min; keep the circuit maximum and hard_max. |
| S-22 | medium | §10 verdict | "Worth enabling" counts cycling and low load, which 0.2.1 control does not address. | Base the verdict on what the released control can change, or name the release that addresses each reason. |
| S-23 | low | §7 ramp | A falling weather ceiling skips the ramp. | Skip the ramp only for installation limits (hard_max, circuit, boiler). |
| S-24 | low | §5, §7 correction; N5 | "Only while heat flows" undefined (flame or CH command). | Define it: flame when known, else the command. |
| S-25 | low | §3 p.13 vs §7/N5 | The correction lacks principle 13's daily limit, cycling criterion, freezes for foreign heat and extreme weather, and may rise under a cap. | Map every rule of principle 13 to the correction (met / not applicable, with reason); freeze while a cap holds. |
| S-26 | low | §7 fallback | "A fixed value replaces both" vs code/UI (after 3 h of holding). | Align SCOPE with the code, or apply the user's value at once (🔒). |
| S-27 | low | §11 provisional; §5 | The heating switch is turned on at hand-back before the value and whatever the declared effect. | Define the order per write type; with the effect "heating stops" do not turn heating on. |
| S-28 | low | §5 (l. 141-143); §7 (l. 386-388) | "Missing, unavailable or unknown fails; HA drops such a call" — false since R5 and in HA 2026.9.3. | "Missing or unavailable fails; unknown is written and counts only once read back." |
| S-29 | low | §5 zone algorithms | Promises SmartPI "better signal, bootstrap state" and an Auto-TPI pause. | Mark them for a later release, or drop; Auto-TPI: "detected, not paused in 0.2 — a warning". |
| S-30 | low | §3 p.12; §7 | A hand-back reaction is allowed for counting alarms and trends, already at warning level. | Decide which monitor alarms may hand back and from which level (🔒). |
| S-31 | low | §7 gas metrics | Other gas consumers on the house meter count as heating gas. | Subtract increments without burner time, or report them apart; say so in the text. |
| S-32 | low | §10 | "Not worth it" may rest on one judged criterion. | "Not worth it" only with at least N criteria judged; else "not enough data". |
| S-33 | low | §5 Circuits | "Every circuit has its own … emitter type" vs zones with their own emitters. | "The emitter types of its zones". |
| S-34 | low | §7 zone states | A zone "off" but not ready counts as unknown → heating (summer restart). | A zone whose mode is off is known "no demand" whatever `is_ready`. |
| S-35 | low | §7 zone blindness | VT's `safety_state` is not used; a quiet but available sensor is not flagged. | Read VT's safety state as "sensor lost" for the zone alarm. |
| S-36 | low | §7 Options / Control base | "Device count" (VT counts devices) vs "number of zones" (the plugin). | One term, and a note for users migrating from VT. |
| S-37 | low | §7 | Fixed thresholds and times (stuck 12 h / 3 K, deviation 6 K, zone alarm 30 min, 0.5 K, 3 h, 2 h, 95 %/70 %) are not written. | List them in the defaults table with their reasons. |
| S-38 | low | §7 Control base | "Duty cycle" as a zone's demand source vs VT's device state; the start per TPI cycle is not documented. | Say that switch zones follow VT's device state, and its consequence. |
| S-39 | low | §7 defaults; L4 | "Off" as a low setpoint: the pump risk only in the advanced text. | Until L4: a blocker, or the risk on the switch at every level (🔒). |
| S-40 | low | §7 drop rule | CH on/off is excluded from the drop rule silently. | State the exception (or a CH-specific rule). |
| S-41 | low | §5 learning pauses | Every DHW draw pauses SmartPI. | Pause only after a minimum duration, or only for storage charging. |
| S-42 | low | §5 Circuits; §11 | Passive fixed circuit: "above" without a margin; radiators plus underfloor behind a mixing valve stay without control. | A margin; allow one written circuit plus passive fixed circuits as lower bounds. |
| S-43 | low | §10 | Calendar-day monitoring may unlock control off-season with "not enough data". | Count days with heating data, or show that control starts without a verdict. |
| S-44 | low | §7 | Units of the options (°C, K) not stated. | "Temperatures in °C, differences in K; the form shows the unit." |
| S-45 | low | §7 hand-back | Settling an owed hand-back by hand is not described. | Describe when it is offered and what the user confirms. |
| S-46 | low | plans | Stale texts: plan-0.1 B4 (shared return), B7, D5; plan-0.2 status ("K2 done"), G0 (summer), G7, H0, H2, H3, I3, J1 (rsync), the K4 list, "release 0.2.0"; PLAN Track C. | Annotate "0.2.1:" or remove. |
| S-47 | low | §5, §7 defaults | The ramp is justified by zone algorithms following; at 1 K/min it is a boiler-overshoot guard. | Change the rationale. |
| S-48 | low | Decisions 2026-09-25 | A value the boiler never accepts (a steady own reading) is an outside change, not "ignored". | Tell a read-back equal to the pre-session value from the start ("ignored") from a foreign value. |
| S-49 | low | §7 "off" | "Off" may equal a hand-back value meaning "own control" (e.g. 0). | Refuse "off" within 0.5 K of such a hand-back value. |
| S-50 | low | §3 p.9; N5 | SmartPI 0.4.0 has no settable outdoor term; N5 ✅ claims documentation that does not exist. | Principle 9: for SmartPI say it learns its own outdoor term; reopen N5's text part. |
| S-51 | low | research/diy/INDEX.md | `gateway-6.6.asm` without URL or licence. | Complete or remove the file. |
| S-52 | low | plan-0.2 K1 | The README list misses removal, how often data updates, troubleshooting, known limitations, supported devices. | Extend K1 (IQS docs rules). |
| S-53 | low | plan-0.2 K5 | Pre-release 0.2.1b1 but no step sets the manifest's version; the test pins 0.2.1. | K5: manifest 0.2.1b1, K7: 0.2.1. |
| S-54 | low | plan-0.2.1 M4; SCOPE §7 | "Removing the entry is refused while a hand-back is pending" — HA offers no veto. | "At removal: a last attempt and a persistent issue". |
| S-55 | low | plan-0.2.1 Done | "R6 finds no critical or high problem" — it found 8, fixed; the last fixes were not re-checked. | "After fixes an independent check finds none". |
| S-56 | low | §5 class 2 | Rare writes of persistent curve parameters conflict with "nothing to persistent memory". | State the exception for class 2, or its limits. |
| S-57 | low | §5 topology | After a stand-alone hand-back frost protection rests on the boiler; no alarm, not said on the switch. | Say it on the switch; an alarm when handed back for long in frost. |
| S-58 | low | §3 p.13; §6 | "Hand-back resets it" excludes long-term learning planned for 0.4; which rule values may be options; the source chain wording. | Reset only session values; list fixed vs optional; clarify the chain. |
| S-59 | low | §5, §7, §8, §11 | Monitor mode listed as a hand-back method yet "not offered"; class-3 text in §7; "not taken: the curve as the main mechanism" vs §7; "never below 8 °C" vs `CS=0` hand-back. | Remove or qualify each sentence. |
| S-60 | low | §7, §8, §11 | Features without a release or step: fresh flow read after a write, overshoot calibration, MemberID, condensing indicator, installer settings. | Assign a release or drop. |
| S-61 | low | §7 Across all stages | Learning pauses listed for every stage, but they run only under control. | Move them to the control stages. |
| S-62 | low | §7 Options | "The reaction to each alarm" — `frequent_starts`, `zone_unknown`, `frost_not_warming` and others have none. | List the alarms that have a reaction. |

## 5. Requirements and the coverage matrix

### 5.1 How to read the matrix

Every requirement was extracted from its source (ID prefix = source), then traced to its implementation and to the
tests that check the behaviour (a test that only runs the code without asserting the behaviour does not count).
Status: **C** covered (implemented and tested), **P** partly (implemented or tested only in part), **NT**
implemented without a test, **MI** not implemented, **X** contradicted (the code or HA does otherwise), **?**
cannot be decided from the repository, **OOS** out of scope for 0.2.1 (0.3+ or a 🔒 step not due yet), **NA** not
applicable. "Code · test" gives one location and one test (`file::test`, paths shortened: `core/…`,
`transport/…` are under `custom_components/vtherm_smart_boiler/`, tests under `tests/`). Notes point to problems in
section 3 and 4.

### 5.2 Totals

| Source | Requirements | C | P | NT | MI | X | ? | OOS | NA |
|---|---|---|---|---|---|---|---|---|---|
| SCOPE §1–§6 (SC1) | 143 | 95 | 28 | 0 | 0 | 3 | 0 | 16 | 1 |
| SCOPE §7–§12 (SC2) | 184 | 117 | 24 | 0 | 7 | 1 | 2 | 29 | 4 |
| PLAN, plan-0.1, plan-0.2 (PL) | 128 | 68 | 32 | 8 | 3 | 0 | 8 | 9 | 0 |
| plan-0.2.1 (P21) | 187 | 150 | 16 | 2 | 0 | 1 | 5 | 13 | 0 |
| VT, vtherm_api (VT) | 80 | 66 | 7 | 3 | 1 | 0 | 0 | 3 | 0 |
| Home Assistant (HA) | 104 | 47 | 15 | 7 | 17 | 3 | 1 | 0 | 14 |
| HACS (HACS) | 17 | 2 | 1 | 2 | 9 | 1 | 0 | 1 | 1 |
| **Total** | **843** | **545** | **123** | **22** | **37** | **9** | **16** | **71** | **20** |

### 5.3 docs/en/specification/scope.md §1–§6 (SC1)

| ID | Requirement | Source | St. | Code · test | Note |
|---|---|---|---|---|---|
| SC1-01 | A native VT plugin (through `vtherm_api`) optimising a gas boiler | §1 | C | feature_manager.py:151 · test_feature_manager::test_values_appear… | |
| SC1-02 | Room comfort must not get worse than without the plugin | §1 | P | core/controller.py:273 · test_control_loop::test_rooms_hold… | no comparison with the boiler's own regulation (S-15) |
| SC1-03 | The plugin must not spoil the zone algorithms' room models | §1 | P | control.py:989 · test_control::test_learning_is_paused_during… | Auto-TPI deliberately not protected (repair issue only) |
| SC1-04 | Goal: fewer, longer burns | §1 | OOS | | anti-cycling in 0.3 |
| SC1-05 | Goal: more condensing, less gas per degree day; the monitor measures both | §1 | C | core/metrics.py:107 · test_metrics::test_condensing_share_uses… | |
| SC1-06 | The plugin relies on VT's knowledge of what rooms need (zone demand) | §1 | C | core/demand.py:56 · test_demand::test_zone_wants_heat | |
| SC1-07 | Not a room regulator: changes no VT zone setpoint or mode | §1, §9 | C | transport/writers.py:122 · test_control::test_only_allowed_services… | |
| SC1-08 | Does not control zone valves | §1, §3 p.3 | C | transport/writers.py:122 · test_control::test_only_allowed_services… | |
| SC1-09 | No heat pumps | §1, §9 | NA | core/installation.py:10 | exclusion |
| SC1-10 | No data leaves the HA instance | §1, §3 p.6 | C | manifest.json:17 · test_no_writes::test_only_forecasts_are_requested | |
| SC1-11 | Replaces VT's on/off central boiler and adds water-temperature control | §2, §3 p.12 | C | control.py:495 · test_control::test_vt_central_boiler_blocks… | |
| SC1-12 | Built on VT's public API, without changing VT | §2 | C | feature_manager.py:188 · test_feature_manager::test_registers_once… | |
| SC1-13 | Installed through HACS | §3 p.1, §12 | P | hacs.json:1 · test_release::test_hacs_manifest | public repository: K5 🔒 |
| SC1-14 | Configured only through config and options flow, no YAML | §3 p.1 | C | config_flow.py:1133 · test_config_flow::test_simple_flow_creates… | |
| SC1-15 | No automations, scripts, blueprints or helpers needed | §3 p.1 | C | config_flow.py:1149 · test_config_flow::test_simple_flow_creates… | |
| SC1-16 | Boilers, circuits, zones and algorithms described by answers and capabilities, never constants | §3 p.2 | C | config.py:140 · test_config::test_full_options | |
| SC1-17 | A missing capability disables its feature with a visible reason | §3 p.2 | C | core/signal_check.py:83 · test_setup::test_feature_entities_follow… | low-flow reason not shown (P-99) |
| SC1-18 | The plugin creates its entities; inputs and targets are picked by the user | §3 p.2 | C | config_flow.py:80 · test_config_flow::test_signal_fields_follow… | |
| SC1-19 | Every circuit has one water temperature and its own curve | §3 p.3 | P | core/installation.py:48 · test_config_flow::test_advanced_flow_with… | one curve in the control section (one written circuit in 0.2) |
| SC1-20 | Water temperature set centrally, left to the boiler's curve, or fed to a circuit's own regulator | §3 p.3 | C | core/controller.py:312 · test_controller::test_heating_follows… | only flow-setpoint mode in 0.2.1 |
| SC1-21 | Zones throttle heat with their valves; information flows boiler → zones | §3 p.3 | C | feature_manager.py:50 · test_feature_manager::test_values_appear… | |
| SC1-22 | Zone learning is paused only through public services | §3 p.4 | C | control.py:1065 · test_control::test_learning_is_paused_during… | |
| SC1-23 | Auto-TPI is not paused until a clean pause service exists | §3 p.4, §11 | C | control.py:288 · test_control::test_only_allowed_services… | |
| SC1-24 | Principle 11's safeguards always hold and are not options | §3 p.5, p.11 | C | core/guards.py:41 · test_guards::test_a_runaway_loop… | |
| SC1-25 | Limits and the weather ceiling are the user's, each with a cautious default | §3 p.5 | C | control_config.py:34 · test_control_config::test_otgw_defaults… | 25 °C not tied to the boiler (S-02) |
| SC1-26 | English source texts; everything user-visible through HA translations | §3 p.7 | P | sensor.py:103 · test_translations::test_same_keys… | raw codes in attributes (P-39) |
| SC1-27 | Curve changes are suggestions by default (advisor) | §3 p.8 | OOS | | 0.4 |
| SC1-28 | Automatic changes only within the tuning band | §3 p.8 | X | core/controller.py:408 · test_controller::test_comfort_correction… | the comfort correction is automatic, on by default; the spec does not tie it to a band (S-25) |
| SC1-29 | The heating curve is the only weather channel; zone signals only correct it | §3 p.9 | C | core/controller.py:321 · test_controller::test_heating_follows… | |
| SC1-30 | Docs say how to set the zone algorithms' outdoor terms | §3 p.9 | P | translations/en.json:579 | SmartPI part impossible (S-50); README 🔒 |
| SC1-31 | Simple and advanced levels | §3 p.10, §4 | C | config_flow.py:139 · test_config_flow::test_simple_flow_creates… | |
| SC1-32 | The level changes what is shown, never behaviour | §3 p.10 | C | __init__.py:248 · test_setup::test_only_an_options_change… | |
| SC1-33 | Going simple offers "restore advanced settings to defaults", unchecked | §3 p.10, §4 | C | config_flow.py:150 · test_config_flow::test_switching_to_simple… | |
| SC1-34 | Kept advanced settings stay active; the simple view says some differ | §3 p.10 | C | config_flow.py:841 · test_config_flow::test_switching_to_simple… | |
| SC1-35 | Going simple never changes learned values | §4 | P | config_flow.py:811 · test_config_flow::test_restoring_defaults… | the store (measured values, factors) untested |
| SC1-36 | Control choices are the user's: path, hand-back, mode, limits, curve … | §3 p.11 | C | config_flow.py:437 · test_config_flow::test_control_at_the_advanced… | |
| SC1-37 | Every option has a cautious default and a description of effect and risk, in the flow and in the docs | §3 p.11 | P | control_config.py:34 · test_translations::test_every_form_field… | docs missing (K1 🔒); "held" has no risk text (S-12) |
| SC1-38 | Fixed safeguards cover every write | §3 p.11 | C | core/loop.py:71 · test_guards::test_heating_on_off_follows… | |
| SC1-39 | No write without fresh inputs | §3 p.11 | C | control.py:688 · test_control::test_no_write_without_fresh_data | the flame's limit is ignored (P-41) |
| SC1-40 | Written values within hard limits (exceptions: "off" and the hand-back value) | §3 p.11 | C | core/limits.py:49 · test_acceptance::test_hard_limits_hold… | rounding after limits; hand-back value unbounded (P-98, S-21) |
| SC1-41 | Nothing to the boiler's persistent memory: only expiring or held targets | §3 p.11 | P | core/guards.py:95 · test_guards::test_nothing_goes_to_the_boiler… | the hand-back switch has no declared type (P-40) |
| SC1-42 | A write-rate guard against a runaway loop | §3 p.11 | C | core/guards.py:45 · test_guards::test_a_runaway_loop… | |
| SC1-43 | Every write is read back; without an echo it is marked unverified | §3 p.11 | C | core/guards.py:221 · test_control::test_an_unconfirmed_write… | |
| SC1-44 | An outside change is rewritten at most once, then an alarm; never fight | §3 p.11 | C | core/guards.py:188 · test_control::test_an_outside_change_is… | (P-06) |
| SC1-45 | Every exit hands back and clears every override; no guard holds a hand-back | §3 p.11 | C | control.py:415 · test_acceptance::test_hand_back_on_every_exit… | |
| SC1-46 | A hand-back is retried until confirmed | §3 p.11 | P | control.py:866 · test_control::test_a_failed_hand_back_is… | "timeout" counts as done at once (S-20) |
| SC1-47 | Control only with a known hand-back method and a confirmed-setpoint source | §3 p.11 | C | control_config.py:330 · test_acceptance::test_control_is_refused… | |
| SC1-48 | On outdoor-sensor failure a safe fallback, never zero heat | §3 p.11 | C | core/controller.py:198 · test_acceptance::test_without_any_outdoor… | |
| SC1-49 | Room-value mode: a sensor failure clears the room values | §3 p.11 | OOS | | 0.3 |
| SC1-50 | The DHW-enable bit stays as it was | §3 p.11 | C | transport/writers.py:37 · test_acceptance::test_a_cold_day_under_control… | no DHW draw under control (P-36) |
| SC1-51 | Limit values are options, the guards are not; no guard decides whether to heat | §3 p.11 | C | core/guards.py:1 · test_acceptance::test_a_short_cycling_boiler… | |
| SC1-52 | On/off without feedback: freshness of the decision's inputs, writes unverified | §3 p.11 | C | control_config.py:254 · test_guards::test_without_an_echo… | |
| SC1-53 | Heating follows VT's zones at once, both ways | §3 p.12 | C | core/controller.py:301 · test_acceptance::test_heating_follows… | |
| SC1-54 | The plugin decides only the water temperature | §3 p.12 | C | core/controller.py:303 · test_controller::test_the_water_temperature… | |
| SC1-55 | Frost protection is the only heating without VT's call | §3 p.12 | X | core/controller.py:389 · test_acceptance::test_frost_protection… | "no zone known" heats too, all year (S-03) |
| SC1-56 | Nothing counted or timed holds heating off or on against VT | §3 p.12 | C | core/controller.py:385 · test_acceptance::test_a_short_cycling_boiler… | |
| SC1-57 | Frequent starts are information: alarm and verdict | §3 p.12 | C | control_config.py:118 · test_control_config::test_frequent_starts… | |
| SC1-58 | A learned value keeps a fixed band around its start | §3 p.13 | C | core/controller.py:54 · test_controller::test_comfort_correction… | |
| SC1-59 | A learned value's rate is limited per hour and per day | §3 p.13 | P | core/controller.py:423 · test_controller::test_comfort_correction… | no daily limit (S-25) |
| SC1-60 | A learned value changes only while every other criterion holds | §3 p.13 | P | core/controller.py:408 · test_controller::test_no_rise_while_another… | cycling not checked (S-25) |
| SC1-61 | Learning aims at "good enough" and stops there | §3 p.13 | C | core/controller.py:400 · test_controller::test_comfort_correction… | |
| SC1-62 | Learning freezes in unusual conditions | §3 p.13 | P | core/controller.py:286 · test_controller::test_comfort_correction… | not for foreign heat or extreme weather (S-25) |
| SC1-63 | At the band's edge the plugin informs instead of going on | §3 p.13 | C | core/controller.py:315 · test_controller::test_comfort_correction_at… | |
| SC1-64 | Every learned value is visible and resettable; hand-back resets it | §3 p.13 | P | control.py:168 · test_controller::test_comfort_correction_resets… | not visible (P-38) |
| SC1-65 | Bounded-learning rules are fixed, not options | §3 p.13 | C | core/controller.py:53 · test_controller::test_comfort_correction… | |
| SC1-66 | Simple wizard: boiler class, gateway topology, control mode, circuits, zones | §4 | P | config_flow.py:1149 · test_config_flow::test_simple_flow_creates… | topology and control mode only in the options flow |
| SC1-67 | Advanced wizard: every profile field, measured values, the user's own building load | §4 | P | config_flow.py:303 · test_config_flow::test_advanced_flow_with… | profile fields later |
| SC1-68 | Simple assessment: a verdict with its reasons | §4 | P | core/verdict.py:101 · test_verdict::test_short_cycling_is_worth… | reasons only as raw codes (P-39) |
| SC1-69 | Advanced assessment: all metrics, by outdoor-temperature bins, raw cycle data | §4 | P | core/metrics.py:268 · test_metrics::test_binned_cycle_stats… | bins only in diagnostics; no raw cycles |
| SC1-70 | Control off by default; once on it runs automatically | §4 | C | switch.py:42 · test_control::test_control_is_off_by_default… | |
| SC1-71 | Curve changes as suggestions or within a band | §4 | OOS | | 0.4 |
| SC1-72 | Alarms: sensible default reactions; advanced: reaction and thresholds per alarm | §4 | C | control_config.py:157 · test_control::test_a_monitor_alarm_set… | |
| SC1-73 | Diagnostics hidden at the simple level; advanced shows parameters, confidence, rejections | §4 | P | sensor.py:424 · test_diagnostics::test_diagnostics_are_redacted | no rejection reasons |
| SC1-74 | Learning on within safe bounds; advanced: zone-algorithm protection settings | §4 | C | control_config.py:45 · test_control::test_learning_is_paused… | |
| SC1-75 | Advanced learning: pause/resume, daily limit, windows | §4 | OOS | | 0.3+ |
| SC1-76 | Boiler profiles later; until then generic defaults | §4 | P | core/parameters.py:64 · test_parameters::test_class_default… | defaults do not depend on the boiler class |
| SC1-77 | Capabilities follow what the boiler's integration can write (classes 1–4) | §5 | C | core/installation.py:10 · test_control_config::test_control… | |
| SC1-78 | Class 1 (flow setpoint + modulation cap) gets full control | §5 | C | control_config.py:187 · test_control_config::test_control… | modulation cap 0.3 |
| SC1-79 | Class 4 (read only) gets the monitor | §5 | C | config.py:147 · test_setup::test_setup_creates_entities… | |
| SC1-80 | Classes 2 and 3 later | §5 | OOS | | class 2 conflicts with "nothing persistent" (S-56) |
| SC1-81 | Reading works with any integration through mapped entities | §5 | C | transport/entities.py:38 · test_setup::test_feature_entities_follow… | two signals on one entity (P-16) |
| SC1-82 | One control mode at a time; from 0.2 flow-setpoint mode | §5 | C | core/controller.py:312 · test_controller::test_heating_follows… | |
| SC1-83 | Room-value mode | §5 | OOS | | 0.3 |
| SC1-84 | Write paths: a picked entity, built-in OTGW (opentherm_gw, firmware MQTT) | §5 | C | control_config.py:54 · test_config_flow::test_control_with_an… | |
| SC1-85 | Control only with a known hand-back method chosen by the user | §5 | C | control_config.py:330 · test_acceptance::test_control_is_refused… | |
| SC1-86 | Built-in OTGW hands back with CH=1, then CS=0 | §5, §11 | C | transport/writers.py:272 · test_writers::test_an_otgw_hand_back… | |
| SC1-87 | Hand-back through the gateway's monitor mode (only with a thermostat) | §5, §11 | OOS | | not offered in 0.2; text contradicts itself (S-59) |
| SC1-88 | Entity hand-back: a declared value with its effect, counted once read back | §5 | C | transport/writers.py:184 · test_writers::test_entity_writer_with… | (S-09) |
| SC1-89 | A hand-back to a missing, unavailable or unknown target has failed | §5 | X | transport/writers.py:95 · test_writers::test_a_missing_or_unavailable… | the code writes an unknown target (R5); the spec is stale (S-28) |
| SC1-90 | The hand-back effect follows the topology and is shown | §5 | C | control_config.py:299 · test_control_config::test_hand_back… | |
| SC1-91 | Class 2 keeps and restores the original curve parameters | §5 | OOS | | later |
| SC1-92 | Class 3: decisions from zones and outdoor, unverified writes, on/off guards | §5 | OOS | | later; conflicts with principle 12 (S-18) |
| SC1-93 | 0.2 writes one circuit | §5 | C | control_config.py:354 · test_control_config::test_one_direct… | |
| SC1-94 | A second boiler-controlled circuit later; the data model is multi-circuit | §5 | C | core/installation.py:100 · test_config_flow::test_advanced_flow_with… | |
| SC1-95 | The gateway topology is declared by the user | §5 | C | config_flow.py:437 · test_config_flow::test_control_needs_a… | on/off vs OpenTherm thermostat not distinguished (S-01) |
| SC1-96 | Gateway in monitor mode: monitor only (with thermostat) or nothing | §5 | C | control_config.py:115 · test_control_config::test_topologies | |
| SC1-97 | Gateway with a thermostat: CS override; hand-back lets the thermostat take over | §5 | C | control_config.py:307 · test_acceptance::test_a_thermostat_heats… | not after a crash while "off" (S-01) |
| SC1-98 | Gateway without a thermostat: flow setpoint; hand-back stops heating | §5 | C | control_config.py:307 · test_acceptance::test_standalone_hand_back… | |
| SC1-99 | A virtual controller on the HA side: control through its entities | §5 | C | config_flow.py:656 · test_control_config::test_entity… | |
| SC1-100 | Room values through the OTGW | §5 | OOS | | 0.3 |
| SC1-101 | Modes the topology does not allow are unavailable, with the reason | §5 | C | config_flow.py:656 · test_config_flow::test_control_needs_a… | |
| SC1-102 | Hand-back ends the plugin's demand; stand-alone heating stops until someone acts | §5 | P | translations/en.json:475 · test_acceptance::test_standalone_hand_back… | frost then rests on the boiler — not said (S-57) |
| SC1-103 | A lost boiler link raises an alarm and hands back in every topology | §5 | C | core/controller.py:249 · test_control::test_a_lost_boiler_link… | (P-08) |
| SC1-104 | The plugin never changes the gateway mode | §5 | C | transport/writers.py:37 · test_control::test_only_allowed_services… | |
| SC1-105 | Stand-alone, an HA outage > 1 min stops heating; flow and switch say so | §5 | P | translations/en.json:475 · test_acceptance::test_keep_alive_loss… | the switch shows only the effect |
| SC1-106 | An emulated OpenTherm thermostat later | §5 | OOS | | |
| SC1-107 | One boiler per HA instance, one entry; boiler → circuits → zones | §5 | C | manifest.json:19 · test_config_flow::test_one_entry_per_home_assistant | |
| SC1-108 | Every circuit has its own curve, limits and emitter type; the burner is shared | §5 | P | core/installation.py:48 · test_control_config::test_underfloor… | emitter type is per zone (S-33) |
| SC1-109 | Unmixed shared circuit: one curve capped by the most sensitive emitter | §5 | C | control_config.py:213 · test_control_config::test_underfloor… | cap on the setpoint only (S-14) |
| SC1-110 | Boiler-controlled circuit: own curve and setpoint | §5 | OOS | | 0.3+ |
| SC1-111 | Separately controlled circuit: boiler flow kept above its target | §5 | OOS | | blocked in 0.2 |
| SC1-112 | Passive fixed circuit: boiler flow kept above its fixed temperature | §5 | P | control_config.py:214 · test_limits::test_a_fixed_temperature… | floor equals the fixed temperature, no margin (S-42) |
| SC1-113 | Every VT zone assigned to a circuit; critical zone per circuit | §5 | C | config_flow.py:260 · test_config_flow::test_advanced_flow_with… | |
| SC1-114 | Anti-cycling, DHW, modulation cap act on the boiler; curve tuning per circuit | §5 | C | core/limits.py:68 · test_limits::test_weather_ceiling_caps… | |
| SC1-115 | Condensing depends on the combined return | §5 | C | core/metrics.py:107 · test_metrics::test_condensing_share_uses… | |
| SC1-116 | Core works with any zone algorithm, using only VT data | §5 | C | vtherm_attributes.py:47 · test_vtherm_attributes::test_over… | |
| SC1-117 | Detected extras: SmartPI (better signal, bootstrap state, learning pause), Auto-TPI (learning pause) | §5 | P | vtherm_link.py:150 · test_vtherm_link::test_zone_algorithm… | only SmartPI's learning flag; Auto-TPI not paused (S-29) |
| SC1-118 | An algorithm without a pause service gets a warning stating its cost | §5 | C | coordinator.py:721 · test_control::test_auto_tpi_zones… | |
| SC1-119 | Per zone "hot water available" and "emitter power factor" as entities and manager properties | §5 | C | feature_manager.py:118 · test_feature_manager::test_values_appear… | name misleads (P-61) |
| SC1-120 | "Hot water available": not during DHW or when the flow fell near room temperature; unknown without data | §5 | C | core/hot_water.py:32 · test_hot_water::test_dhw_run_blocks | |
| SC1-121 | "Emitter power factor": emitter output now against its reference | §5 | C | core/emitters.py:72 · test_emitters::test_factor_follows_en442… | |
| SC1-122 | The factor is computed only for heating zones, else held | §5 | C | core/emitters.py:131 · test_emitters::test_update_holds_the_last… | |
| SC1-123 | A DHW run pauses learning only in calling zones | §5 | C | core/learning.py:139 · test_learning::test_dhw_pauses_only_zones… | |
| SC1-124 | Learning resumes within ±3 K or after at most 1 h | §5 | P | core/learning.py:125 · test_learning::test_the_flow_must_come_back… | the hour counts only after the cause ends (P-89) |
| SC1-125 | Pause and resume are checked through the algorithm's flag | §5 | C | core/learning.py:82 · test_learning::test_a_pause_that_did_not… | |
| SC1-126 | Learning the user switched off is never resumed | §5 | C | core/learning.py:156 · test_learning::test_the_users_own_pause… | |
| SC1-127 | The water temperature changes slowly by default (ramp) | §5 | C | core/controller.py:431 · test_controller::test_ramp_limits_the_rate | (S-47) |
| SC1-128 | The reference room is published: zone, temperature, setpoint, deficit, status | §5 | C | core/reference_room.py:48 · test_reference_room::test_largest_deficit… | (P-18) |
| SC1-129 | Strategies: largest deficit (default), chosen zone, average | §5 | C | core/reference_room.py:21 · test_reference_room::test_chosen_zone | |
| SC1-130 | Only zones taking part in heating with valid readings count | §5 | C | core/zones.py:37 · test_reference_room::test_largest_deficit… | a zone with a lost sensor counts (P-18) |
| SC1-131 | The chosen zone changes only on a clear difference | §5 | C | core/reference_room.py:85 · test_reference_room::test_hysteresis… | |
| SC1-132 | No invented fallback: "no active zone" and "no valid measurement" are states | §5 | C | core/zones.py:15 · test_reference_room::test_no_active_zone… | |
| SC1-133 | Room-value mode (off by default) | §5 | OOS | | 0.3 |
| SC1-134 | Data model: boiler specification | §6 | C | config_flow.py:196 · test_config::test_full_options | |
| SC1-135 | Data model: installer settings (CH hysteresis, anti-cycle time, pump overrun …) | §6 | OOS | | release not set (S-60) |
| SC1-136 | Data model: installation (circuits, control type, curve, emitters, underfloor maximum …) | §6 | P | config_flow.py:232 · test_config_flow::test_advanced_flow_with… | no mixing-valve or shared-return fields |
| SC1-137 | Data model: building (whole house, kW) | §6 | C | config_flow.py:303 · test_config::test_coarse_building… | |
| SC1-138 | Every parameter carries a source and a confidence | §6 | C | core/parameters.py:18 · test_parameters::test_learned_before_measured… | |
| SC1-139 | A declared vs measured mismatch is a diagnostic result | §6 | P | core/parameters.py:131 · test_setup::test_an_entered_loss_that… | only for the loss coefficient (P-90) |
| SC1-140 | A manual entry always wins | §6 | C | core/parameters.py:120 · test_parameters::test_entered_always_wins | (P-92) |
| SC1-141 | Boiler data read from an integration is only a suggestion | §6 | C | core/parameters.py:186 · test_parameters::test_suggestion_is_never… | |
| SC1-142 | The user's own heat balance gives the first building estimate | §6 | C | core/building.py:51 · test_building::test_design_load_is_the_users… | |
| SC1-143 | The building model is the whole house in kW and does not duplicate room models | §6 | C | core/building.py:1 · test_building::test_load_model | |

### 5.4 docs/en/specification/scope.md §7–§12 (SC2)

| ID | Requirement | Source | St. | Code · test | Note |
|---|---|---|---|---|---|
| SC2-01 | Monitor stage publishes metrics: starts/h, burn time, condensing share, gas per degree day | §7 table | C | sensor.py:212 · test_setup::test_setup_creates_entities… | |
| SC2-02 | The monitor controls nothing; without control only `weather.get_forecasts` is called | §7 table | C | forecasts.py:114 · test_no_writes::test_only_forecasts_are_requested | (P-118) |
| SC2-03 | Alarms have a selectable reaction: information, or hand-back (from the first release) | §7 table | C | control_config.py:88 · test_acceptance::test_an_alarm_that_hands_back… | (S-30) |
| SC2-04 | Early warning: flue gas, ignition, water pressure, hysteresis drift | §7 table | C | core/alarms.py:73 · test_alarms::test_unstable_ignition… | (P-17, P-29) |
| SC2-05 | A report explains changes by weather, DHW or settings | §7 table | C | core/report.py:74 · test_report::test_colder_week_is_explained… | |
| SC2-06 | A condensing indicator (Nest "Leaf") later | §7 table | OOS | | (S-60) |
| SC2-07 | The monitor checks the outdoor sensor against the weather entity (deviating, stuck) | §7 table | C | core/signal_check.py:152 · test_signal_check::test_outdoor_deviates… | (P-26) |
| SC2-08 | The monitor detects DHW and foreign heat | §7 table | C | core/cycles.py:105 · test_cycles::test_dhw_signal_decides | (P-28) |
| SC2-09 | FC0: forecast snapshots stored from day one by the plugin | §7 table | C | forecasts.py:114 · test_forecasts::test_a_save_writes_only… | (P-23) |
| SC2-10 | The reference room is published in the monitor stage | §7 table | C | core/reference_room.py:48 · test_reference_room::test_largest_deficit… | |
| SC2-11 | The signal check shows which optional signals are present and fresh | §7 table | C | core/signal_check.py:31 · test_signal_check::test_signal_health | |
| SC2-12 | Advisor: curve and anti-cycling suggestions with "apply" | §7 table | OOS | | |
| SC2-13 | Strategy A: replaces VT's central boiler and the user's automations, setting the water temperature | §7 table | C | core/controller.py:273 · test_acceptance::test_a_cold_day_under_control… | |
| SC2-14 | FC1: summer/winter switch from a multi-day forecast | §7 table | OOS | | conflicts with principle 12 (S-18) |
| SC2-15 | Anti-cycling: duty cycling, start budget, modulation cap | §7 table | OOS | | (S-18) |
| SC2-16 | FC2: anti-cycling planned from the forecast | §7 table | OOS | | |
| SC2-17 | Strategy B: tuning band Low/Medium/High/Custom | §7 table | OOS | | |
| SC2-18 | FC3: anticipation for slow emitters | §7 table | OOS | | |
| SC2-19 | DHW stage (storage only): fast charging, schedule | §7 table | OOS | | |
| SC2-20 | Water-side learning from history, then live, bounded | §7 all stages | OOS | | |
| SC2-21 | Foreign heat from a switch or sensor pauses learning in its zone | §7 all stages | P | core/learning.py:139 · test_learning::test_foreign_heat_pauses… | only while control runs (S-61) |
| SC2-22 | DHW pauses learning in calling zones; with a shared return DHW is kept out of the data | §7 all stages | C | core/learning.py:141 · test_learning::test_dhw_pauses_only_zones… | |
| SC2-23 | Heating on/off follows the zones' demand at every 10 s step | §7 Control base | C | const.py:44 · test_controller::test_heating_follows… | |
| SC2-24 | The decision interval (5 min) applies only to the water temperature | §7 Control base | C | core/controller.py:303 · test_controller::test_the_water_temperature… | |
| SC2-25 | Demand thresholds: zone count, total power, valve opening, each alone or combined | §7 Control base | C | core/demand.py:71 · test_demand::test_each_criterion_can_stand… | (P-13, P-14) |
| SC2-26 | A zone's demand source follows its VT type | §7 Control base | C | core/demand.py:56 · test_demand::test_zone_wants_heat | |
| SC2-27 | A VT zone unavailable or in an unknown mode is unknown, never "no demand" | §7 Control base | C | vtherm_attributes.py:78 · test_demand::test_a_zone_that_is_not_known… | |
| SC2-28 | With no zone known, heating runs on the curve | §7 Control base | C | core/controller.py:394 · test_controller::test_unknown_zones_mean_heating | spec problem (S-03, S-04) |
| SC2-29 | With some zones unknown, the known decide; a zone unknown too long raises an alarm | §7 Control base | C | control.py:86 · test_control::test_a_zone_unknown_for_long… | (S-06) |
| SC2-30 | A zone whose room sensor is gone counts the same | §7 Control base | C | vtherm_link.py:102 · test_control::test_a_zone_whose_room_sensor… | |
| SC2-31 | A zone in auto/heat_cool heats by heating action and duty | §7 Control base | C | core/demand.py:60 · test_acceptance::test_zones_in_auto_or… | |
| SC2-32 | VT's central mode acts only through the zones' demand | §7 Control base | C | core/controller.py:389 · test_acceptance::test_vt_stopped_leaves… | |
| SC2-33 | "Stopped" is not a hand-back: control continues, heating off | §7 Control base | C | core/controller.py:345 · test_acceptance::test_vt_stopped_means_no… | (S-05) |
| SC2-34 | No summer switch of its own | §7 Control base | C | core/controller.py:389 · test_controller::test_summer_and_winter… | |
| SC2-35 | The monitor keeps the building's heating threshold for degree days only | §7 Control base | C | core/parameters.py:75 · test_config::test_minimal_options… | |
| SC2-36 | Frost protection is the only heating without VT's call | §7 Control base | C | core/limits.py:84 · test_limits::test_frost_starts_below… | (S-05) |
| SC2-37 | Frost protection watches every zone or one chosen zone | §7 Control base | C | core/limits.py:92 · test_limits::test_frost_watches_every_zone… | |
| SC2-38 | Implausible zone temperatures are rejected by frost protection | §7 Control base | C | core/limits.py:81 · test_limits::test_implausible_room_temperature… | no alarm (S-06) |
| SC2-39 | Frost heating that does not warm the zone raises an alarm and is not stopped | §7 Control base | C | core/controller.py:59 · test_controller::test_frost_heating_that… | |
| SC2-40 | The water temperature follows the curve at the effective outdoor temperature, within limits and the ramp | §7 Control base | C | core/controller.py:321 · test_controller::test_the_ramp_moves… | (S-23) |
| SC2-41 | Outdoor temperature from the sensor, else the weather entity; a stuck sensor is replaced | §7 Control base | C | core/curve.py:82 · test_curve::test_weather_is_the_fallback | |
| SC2-42 | A deviating sensor yields to the weather only when the weather is colder | §7 Control base | C | core/signal_check.py:203 · test_control::test_a_deviating_outdoor… | provisional (Open #7) |
| SC2-43 | Without both sources: the curve at the last effective temperature for a while, then the design point; a user value replaces both | §7 Control base | X | core/controller.py:198 · test_controller::test_missing_outdoor… | the user value only after 3 h (S-26) |
| SC2-44 | Comfort correction: a fully open valve and a cold room raise the water above the curve | §7 Control base | P | core/controller.py:54 · test_controller::test_comfort_correction… | "heat flows" = demand (S-24); invisible (P-38) |
| SC2-45 | The correction falls twice as fast; no rise while another zone is > 1 K warm | §7 Control base | C | core/controller.py:408 · test_controller::test_comfort_correction… | (S-08) |
| SC2-46 | The correction resets at hand-back and session end; at +3 K for hours the user is told | §7 Control base | C | core/controller.py:206 · test_controller::test_comfort_correction… | |
| SC2-47 | Docs describe the correction in series with zone PI integrators and recommended settings | §7 Control base | P | translations/en.json:579 | README 🔒 (S-50) |
| SC2-48 | "Off" through the heating switch when configured, else as a low setpoint | §7 Control base | C | core/loop.py:87 · test_loop::test_without_a_switch_off… | (S-01) |
| SC2-49 | Fixed safeguards cover every write | §7 Fixed safeguards | C | core/guards.py:153 · test_guards::test_heating_on_off_follows… | |
| SC2-50 | No write without fresh inputs; for the boiler: flame and flow known and fresh | §7 Fixed safeguards | P | control.py:688 · test_control::test_no_write_without_fresh_data | the flame's age limit ignored (P-41) |
| SC2-51 | One freshness rule for monitor and control | §7 Fixed safeguards | P | core/signal_check.py:31 · test_signal_check::test_freshness_limits… | applied unevenly (P-41) |
| SC2-52 | A steady reading is not stale; the option text says so | §7 Fixed safeguards | C | core/signals.py:41 · test_control::test_a_steady_reading_that… | |
| SC2-53 | Gateway connectivity is part of freshness | §7 Fixed safeguards | C | transport/entities.py:30 · test_control::test_an_otgw_hand_back… | |
| SC2-54 | A zero from values outside the gateway's polling counts as unknown | §7 Fixed safeguards | P | units.py:121 · test_units::test_a_pressure_of_zero… | applied to every pressure source (P-17) |
| SC2-55 | On/off without feedback: inputs are the zones and the outdoor temperature | §7 Fixed safeguards | NA | control_config.py:322 | class 3 later (S-59) |
| SC2-56 | A lost boiler link stops every write; after 5 min an alarm and hand-back | §7 Fixed safeguards | C | core/controller.py:249 · test_control::test_a_lost_boiler_link… | (P-08) |
| SC2-57 | An outdoor-sensor failure is not a lost link: fallback, never zero heat | §7 Fixed safeguards | C | core/controller.py:321 · test_control::test_a_failed_outdoor_sensor… | |
| SC2-58 | Every written value within hard limits, except "off" and the hand-back value | §7 Fixed safeguards | P | core/limits.py:49 · test_limits::test_hard_minimum_and_maximum | rounding may exceed by half a step (P-98) |
| SC2-59 | "Off" as a low setpoint lies below hard_min and within the entity's range; OTGW ≥ 8 °C | §7 Fixed safeguards | C | control_config.py:370 · test_control_config::test_off_as_a_low… | (P-25) |
| SC2-60 | The weather ceiling never falls below hard_min | §7 Fixed safeguards | C | core/limits.py:68 · test_limits::test_the_weather_ceiling… | |
| SC2-61 | Room values within plausible room bounds | §7 Fixed safeguards | OOS | | 0.3 |
| SC2-62 | Nothing to the boiler's persistent memory: only expiring or held targets | §7 Fixed safeguards | P | core/guards.py:95 · test_guards::test_nothing_goes_to_the… | hand-back switch without a type (P-40) |
| SC2-63 | A setpoint target declared persistent or unknown disables control, with the reason | §7 Fixed safeguards | C | control_config.py:328 · test_control_config::test_nothing… | |
| SC2-64 | A heating switch declared persistent or unknown is not used | §7 Fixed safeguards | C | control_config.py:262 · test_control_config::test_a_heating… | |
| SC2-65 | The value goes in the entity's unit, rounded to its step, range checked | §7 Fixed safeguards | C | transport/writers.py:75 · test_control::test_a_fahrenheit_setpoint… | (P-15) |
| SC2-66 | Write-rate guard: a repeated write waits for the next step | §7 Fixed safeguards | C | core/guards.py:43 · test_guards::test_a_runaway_loop… | |
| SC2-67 | Every write is read back; an ignored command is reported, never fought | §7 Fixed safeguards | C | core/guards.py:221 · test_guards::test_ignored_write_is_reported… | (P-09) |
| SC2-68 | The state shown is the confirmed value or unknown, never the requested one | §7 Fixed safeguards | C | control.py:192 · test_control::test_switching_on_writes… | |
| SC2-69 | Heating on/off confirmed where echoed, else marked unverified | §7 Fixed safeguards | C | control_config.py:254 · test_loop::test_heating_is_confirmed… | (P-22) |
| SC2-70 | A read-back from the written entity confirms nothing | §7 Fixed safeguards | C | control.py:121 · test_control::test_a_read_back_from_the_write… | the hand-back check still relies on it (S-09) |
| SC2-71 | The OTGW read-back is "confirmed by the gateway" | §7 Fixed safeguards | C | control.py:100 · test_control::test_switching_on_writes… | |
| SC2-72 | An outside change is rewritten at most once; then an alarm and every write stops | §7 Fixed safeguards | C | core/guards.py:192 · test_guards::test_outside_change_is_rewritten… | (P-06, S-11) |
| SC2-73 | A value never confirmed against another steady value is an outside change | §7 Fixed safeguards | C | core/guards.py:242 · test_guards::test_a_foreign_value_from… | (S-48) |
| SC2-74 | Keep-alive repeats are not rewrites | §7 Fixed safeguards | C | core/guards.py:205 · test_control::test_keep_alives_do_not_move… | |
| SC2-75 | A read-back returning to the pre-session value is a dropped override (drop rule) | §7 Fixed safeguards | C | core/guards.py:196 · test_guards::test_a_drop_to_the_value… | (P-07, S-13) |
| SC2-76 | Every exit stops every loop and hands back | §7 Fixed safeguards | C | control.py:415 · test_acceptance::test_hand_back_on_every_exit… | |
| SC2-77 | The hand-back write is no control decision: no guard holds it | §7 Fixed safeguards | C | control.py:856 · test_control::test_a_write_reported_failed… | |
| SC2-78 | A hand-back to a missing, unavailable or unknown target fails; a value hand-back ends once read back | §7 Fixed safeguards | P | transport/writers.py:95 · test_writers::test_a_missing_or_unavailable… | stale on "unknown" (S-28) |
| SC2-79 | A pending hand-back is stored, shown and retried every minute until confirmed | §7 Fixed safeguards | C | control.py:84 · test_control::test_a_failed_hand_back_is… | |
| SC2-80 | An option change that would drop a pending hand-back is refused | §7 Fixed safeguards | C | config_flow.py:1189 · test_control::test_changing_the_write_path… | not re-checked at save (P-12) |
| SC2-81 | The controlling marker is saved at once; after an unclean restart the hand-back is owed | §7 Fixed safeguards | C | control.py:819 · test_control::test_the_controlling_marker… | lost with a corrupt store (P-01) |
| SC2-82 | Control only with a known hand-back and a confirmed-setpoint source | §7 Fixed safeguards | C | control_config.py:330 · test_control_config::test_blockers | |
| SC2-83 | Room values only from a valid reference room | §7 Fixed safeguards | OOS | | 0.3 |
| SC2-84 | The DHW-enable bit stays as it was | §7 Fixed safeguards | C | transport/writers.py:37 · test_acceptance::test_a_cold_day_under_control… | |
| SC2-85 | After a hand-back alarm control returns only after the switch goes off and on | §7 How control resumes | C | core/controller.py:245 · test_control::test_a_latch_survives_a… | (P-48) |
| SC2-86 | After an internal error control returns at any switch change | §7 How control resumes | C | control.py:539 · test_control::test_an_internal_error… | |
| SC2-87 | After a lost link control returns on its own once the data is fresh | §7 How control resumes | C | core/controller.py:249 · test_controller::test_long_data_loss… | (P-08) |
| SC2-88 | A blocker holds control until it clears | §7 How control resumes | C | control.py:485 · test_control::test_control_waits_while… | (S-10) |
| SC2-89 | In room-value mode curve, ramp and anti-cycling do not apply | §7 | OOS | | 0.3 |
| SC2-90 | Every control option has a cautious default and a description of effect and risk | §7 Options | P | control_config.py:34 · test_translations::test_every_form_field… | defaults not pinned by tests (P-127) |
| SC2-91 | Demand from device count, total power or opening; default one zone | §7 Options | P | core/demand.py:22 · test_demand::test_each_criterion_can… | "devices" vs zones (S-36) |
| SC2-92 | Ramp option in K/min, default 1 | §7 Options | P | control_config.py:42 · test_controller::test_the_ramp_moves… | default untested |
| SC2-93 | Decision interval option, default 5 min | §7 Options | P | control_config.py:43 · test_controller::test_the_water_temperature… | default untested |
| SC2-94 | A fixed fallback setpoint replaces the curve on outdoor-sensor failure | §7 Options | P | control_config.py:246 · test_controller::test_missing_outdoor… | (S-26) |
| SC2-95 | Hard limits are options (25/70 °C); guards and retries are not | §7 Options | P | control_config.py:36 · test_control_config::test_otgw_defaults… | 70 °C not pinned (P-127) |
| SC2-96 | "Off" setpoint option, default 10 °C | §7 Options | P | core/loop.py:27 · test_loop::test_without_a_switch_off… | default untested |
| SC2-97 | Write type declared separately for the setpoint and the heating switch | §7 Options | C | control_config.py:208 · test_control_config::test_nothing… | "held" risk text (S-12) |
| SC2-98 | Keep-alive every 30 s where the path needs it | §7 Options | C | control_config.py:30 · test_control::test_keep_alive_never_lapses… | |
| SC2-99 | Heating on/off read-back option, default none (unverified), with risk text | §7 Options | C | config_flow.py:447 · test_control_config::test_heating… | (P-22) |
| SC2-100 | Age limit per signal, default none, with risk text | §7 Options | P | config_flow.py:180 · test_config_flow::test_freshness_limits… | the flame's limit ignored by control (P-41) |
| SC2-101 | Frost limit and release options, default 5 / 7 °C | §7 Options | P | control_config.py:39 · test_limits::test_frost_config_is… | defaults untested |
| SC2-102 | Comfort correction on by default, can be switched off; bounds fixed | §7 Options | P | control_config.py:46 · test_controller::test_comfort_correction… | default untested |
| SC2-103 | Learning pauses on by default | §7 Options | C | control_config.py:45 · test_control_config::test_otgw_defaults… | |
| SC2-104 | Reaction per alarm: information or hand-back; default information, outside change hands back | §7 Options | C | control_config.py:118 · test_control_config::test_otgw_defaults… | not every alarm has one (S-62) |
| SC2-105 | Low-flow warning: every valve closed 15 min with the pump running; needs a pump or CH signal | §7 Options | C | core/alarms.py:271 · test_alarms::test_low_flow_warning | (P-27, P-99) |
| SC2-106 | Control off by default, experimental, after 7 days of monitoring | §7 defaults | C | switch.py:42 · test_control::test_control_is_off_by_default… | |
| SC2-107 | No default curve: the design flow is entered | §7 defaults | C | control_config.py:291 · test_control_config::test_blockers | |
| SC2-108 | No default emitter type | §7 defaults | P | config_flow.py:271 · test_config_flow::test_simple_flow_creates… | the parser falls back to radiator |
| SC2-109 | Weather ceiling defaults to the curve + 10 K | §7 defaults | P | control_config.py:38 · test_limits::test_weather_ceiling_caps… | default untested |
| SC2-110 | The entity hand-back value has no default; entered with its effect | §7 defaults | C | control_config.py:333 · test_control_config::test_a_value… | (S-21) |
| SC2-111 | Forecasts only from the user's weather entity through `weather.get_forecasts` | §7 Forecast | C | forecasts.py:114 · test_no_writes::test_only_forecasts_are_requested | (P-55) |
| SC2-112 | Forecast error per horizon and a learned lead time | §7 Forecast | OOS | | (P-88) |
| SC2-113 | A daily-only forecast disables FC2/FC3 with a reason | §7 Forecast | OOS | | |
| SC2-114 | FC4: curve correction for wind and sun | §7 Forecast | OOS | | |
| SC2-115 | SAT's ideas implemented from scratch; no SAT code copied | §8 | ? | | cannot be checked: SAT may not be read |
| SC2-116 | Not taken from SAT: room regulator, constants, files | §8 | C | core/controller.py:385 · test_controller::test_a_short_cycling… | "curve as the main mechanism" text contradicts §7 (S-59) |
| SC2-117 | From SAT (anti-cycling): duty cycle from overshoot, start budget | §8 | OOS | | (S-18) |
| SC2-118 | From SAT (learning): sample gating, minimum setpoint by return … | §8 | OOS | | |
| SC2-119 | Built-in OTGW reads a fresh flow right after a setpoint write | §8 | OOS | | no release assigned (S-60) |
| SC2-120 | Assessment from history first; overshoot calibration only without data | §8 | OOS | | (S-60) |
| SC2-121 | Gas estimated from modulation when no meter, with user-entered consumption | §8 | C | core/monitor.py:142 · test_monitor::test_meter_wins_over… | |
| SC2-122 | Hand-back at unload, connectivity check before writing, own keep-alive | §8 | C | __init__.py:110 · test_acceptance::test_hand_back_on_every_exit… | |
| SC2-123 | "Low, long, rare" through the curve and anti-cycling | §8 Nest | OOS | | |
| SC2-124 | Seasonal tune-up lowers the curve, never room setpoints | §8 Nest | OOS | | |
| SC2-125 | The room and presence layer is not taken (VT's) | §8 Nest | C | control.py:288 · test_control::test_only_allowed_services… | |
| SC2-126 | Later: setpoint by load, gas-use modes | §9 | OOS | | |
| SC2-127 | Later: emulated OpenTherm thermostat, more built-in devices | §9 | OOS | | |
| SC2-128 | Later: proposal to SmartPI and adaptive-TPI authors | §9 | OOS | | |
| SC2-129 | Excluded: heat pumps | §9 | NA | core/installation.py:10 | met |
| SC2-130 | Excluded: room regulation | §9 | C | control.py:288 · test_control::test_only_allowed_services… | |
| SC2-131 | Excluded: valve control | §9 | C | transport/writers.py:122 · test_control::test_only_allowed_services… | |
| SC2-132 | Excluded: sending data outside | §9 | C | manifest.json · test_no_writes::test_only_forecasts_are_requested | |
| SC2-133 | The monitor judges low-load cycling, burn times, condensing, building load | §10 | C | core/monitor.py:189 · test_monitor::test_summary_of_a_cycling… | |
| SC2-134 | The simple user gets a verdict with its reason; the advanced one the metrics | §10 | C | sensor.py:99 · test_verdict::test_short_cycling_is_worth… | reasons as raw codes (P-39); (S-22) |
| SC2-135 | Control available after the monitoring period (7 days); the verdict stays visible | §10 | C | control.py:493 · test_control::test_control_is_off_by_default… | |
| SC2-136 | The monitoring period counts calendar days from the first setup; lengthen up to 60 | §10 | P | coordinator.py:261 · test_control::test_control_is_off_by_default… | restarts after a lost store (P-01) |
| SC2-137 | The verdict window is the user's; by default every day with data | §10 | C | config.py:314 · test_daily::test_the_window_takes_the_latest… | |
| SC2-138 | Day summaries kept up to a year, filled from the recorder at start | §10 | C | core/daily.py:26 · test_setup::test_days_before_the_history… | |
| SC2-139 | Degree days: hourly integral below the heating threshold | §10 | C | core/metrics.py:148 · test_metrics::test_degree_days_integrate… | (P-31) |
| SC2-140 | Gas per degree day excludes DHW gas where known | §10 | C | core/monitor.py:126 · test_monitor::test_gas_per_degree_day… | (S-31) |
| SC2-141 | Starts per hour against hours with heating | §10 | C | core/metrics.py:50 · test_metrics::test_starts_per_hour_count… | |
| SC2-142 | Learning pause during long anti-cycling pauses | §11 | OOS | | |
| SC2-143 | Room values through OTGW with and without a thermostat | §11 | OOS | | |
| SC2-144 | How "off" is sent without a heating switch: the user decides after research | §11 | P | core/loop.py:96 · test_loop::test_without_a_switch_off… | provisional, L4 🔒 (S-39) |
| SC2-145 | Provisional decisions confirmed by the user before a real boiler (K4) | §11 | MI | | K4 🔒 |
| SC2-146 | Apache-2.0 licence and NOTICE | §11 | MI | | K1 🔒 |
| SC2-147 | All logic written from scratch | §11 | ? | | cannot be checked |
| SC2-148 | Tuning band 3/8/15 % | §11 | OOS | | |
| SC2-149 | A control step every 10 s; the plugin reads no zone cycles | §11 | C | const.py:44 · test_control::test_keep_alive_never_lapses… | |
| SC2-150 | The OTGW equipment matrix is not shipped | §11 | NA | | met |
| SC2-151 | Use the boiler's MemberID and supported messages when exposed | §11 | OOS | | (S-60) |
| SC2-152 | 0.2/0.2.1 control only in flow-setpoint mode; no room values (ID 24/16) | §11 | C | transport/writers.py:37 · test_control::test_only_allowed_services… | |
| SC2-153 | Every write path supported: a picked entity, OTGW via `opentherm_gw` and firmware MQTT | §11 | C | transport/writers.py:141 · test_writers::test_opentherm_gw_writer | |
| SC2-154 | The first pre-release is 0.2.1b1, running as a monitor first | §11 | MI | manifest.json · test_release::test_a_pre_release… | manifest says 0.2.1 (S-53) |
| SC2-155 | The OTGW topology is declared in the config flow | §11 | C | config_flow.py:445 · test_config_flow::test_control_needs… | |
| SC2-156 | OTGW with a thermostat: every fallback returns control to the thermostat | §11 | C | transport/writers.py:272 · test_acceptance::test_a_thermostat_heats… | false for an on/off thermostat after a crash while "off" (S-01) |
| SC2-157 | OTGW stand-alone: every fallback ends heating | §11 | C | control_config.py:115 · test_acceptance::test_standalone_hand_back… | |
| SC2-158 | CS between 0 and 8 °C is never written; "off" on OTGW is CS ≥ 8 °C with CH=0 | §11 | C | transport/writers.py:34 · test_writers::test_otgw_refuses_setpoints… | CS=0 hand-back not exempted in the text (S-59) |
| SC2-159 | Never changes the gateway mode, never sends `HW=` or `BW=` | §11 | C | transport/writers.py:37 · test_control::test_only_allowed_services… | |
| SC2-160 | OTGW hand-back: `CH=1`, then `CS=0` | §11 | C | transport/writers.py:272 · test_writers::test_an_otgw_hand_back… | |
| SC2-161 | Without VT's central boiler a repair issue lists Auto-TPI zones "used by the central boiler" | §11 | C | coordinator.py:721 · test_control::test_auto_tpi_zones… | (P-54) |
| SC2-162 | Auto-TPI is not paused in 0.2 | §11 | C | control.py:288 · test_control::test_only_allowed_services… | |
| SC2-163 | The feature manager registers only once VT's API exists | §11 | C | feature_manager.py:188 · test_feature_manager::test_no_bare_api… | |
| SC2-164 | Nothing counted or timed holds heating against VT | §11 | C | core/controller.py:389 · test_controller::test_a_short_cycling… | |
| SC2-165 | Every learned value stays within firm limits (principle 13) | §11 | C | core/controller.py:54 · test_acceptance::test_the_comfort_correction… | (S-25) |
| SC2-166 | "Hot water available" is unknown when the flow is unknown or stale | §11 | C | core/hot_water.py:48 · test_hot_water::test_supply_problems | |
| SC2-167 | Control only for one boiler-fed circuit and a flow-setpoint boiler | §11 | C | control_config.py:322 · test_control_config::test_one_direct… | (S-42) |
| SC2-168 | Control refused with VT's own central boiler, and during monitoring | §11 | C | control.py:493 · test_control::test_vt_central_boiler_blocks… | |
| SC2-169 | The session's first setpoint is the curve, without a ramp | §11 | C | core/controller.py:431 · test_controller::test_heating_follows… | |
| SC2-170 | A failed write is retried next step; setpoint before heating on/off | §11 | C | control.py:800 · test_guards::test_a_failed_write_is_skipped… | |
| SC2-171 | An outside change is rewritten once, then never again within a day | §11 | C | core/guards.py:42 · test_guards::test_a_second_outside_change… | (P-06) |
| SC2-172 | A lapse the plugin itself caused (silence on stale data) is no outside change | §11 | C | core/guards.py:188 · test_guards::test_a_lapse_after_our_own… | |
| SC2-173 | A heating switch is turned back on at hand-back | §11 | C | transport/writers.py:189 · test_writers::test_entity_writer_switches… | order/effect undefined (S-27) |
| SC2-174 | A timeout hand-back needs expiring writes | §11 | C | control_config.py:339 · test_control::test_a_timeout_hand_back… | no check that it lapsed (S-20) |
| SC2-175 | At HA stop the hand-back runs before integrations (MQTT) stop | §11 | C | control.py:389 · test_control::test_home_assistant_stop… | |
| SC2-176 | Latches survive restarts; the switch comes back as it was | §11 | C | switch.py:71 · test_control::test_the_switch_comes_back… | restore only from 15-min dumps (P-11) |
| SC2-177 | SmartPI pauses only while control runs; the large-swing check follows the setpoint | §11 | P | control.py:998 · test_control::test_learning_is_paused… | "off" as a low setpoint untested |
| SC2-178 | Public from 0.2.1: GitHub repository at the end of 0.2.1, installed through HACS | §12 | MI | · test_release::test_manifest_links_to… (xfail) | K5 🔒 |
| SC2-179 | 0.2.1 passes the test HA before the author's installation | §12 | MI | | J2, J4 🔒 |
| SC2-180 | On the author's installation: monitoring as a pre-release first | §12 | MI | | K6, K7 🔒 |
| SC2-181 | The repository is public from the first pre-release | §12 | MI | | K5 🔒 |
| SC2-182 | Requires HA 2026.9 or newer | §12 | C | hacs.json:3 · test_release::test_hacs_manifest | |
| SC2-183 | HACS default list and VT plugin list later | §12 | OOS | | |
| SC2-184 | Creating the repository and every publication need the author's consent | §12 | NA | | process; met (no remote) |

### 5.5 docs/en/development/plan.md, docs/en/development/plans/plan-0.1.md, docs/en/development/plans/plan-0.2.md (PL)

| ID | Requirement | Source | St. | Code · test | Note |
|---|---|---|---|---|---|
| PL-01 | Pure `core/` logic works on one time-series format fed by exported history, the simulator and live HA | PLAN Approach | C | core/monitor.py:189 · test_simulator::test_simulated_week… | |
| PL-02 | Assessment, monitor and control are one code base; the circuit model (boiler → circuits → zones, curve per circuit) is in core from 0.1 | PLAN Approach | C | core/installation.py:100 · test_installation::test_lookups | |
| PL-03 | Test layer 1: core tests run under plain pytest, without Home Assistant | PLAN Test env. 1 | C | pyproject.toml:24 · test_core_isolation::test_core_imports_only… | the HA pytest plugin still loads into the process (P-120) |
| PL-04 | Test layer 2: integration tests with pytest-homeassistant-custom-component, in-process, no network | PLAN Test env. 2 | C | pyproject.toml:21 · test_setup::test_setup_creates_entities… | |
| PL-05 | Test layer 3: test HA in its own LXC, pinned image, plugin/VT/SmartPI from the project, `boiler_sim` physics | PLAN Test env. 3 | P | devenv/compose.yaml:6 · test_boiler_sim::test_the_test_ha_configuration… | J2/J4 🔒 open |
| PL-06 | The test LXC cannot reach the production HA, its broker or the real gateway | PLAN Test env. 3; p0.2 J2 | ? | scripts/deploy_test.sh:50 · test_deploy::test_ssh_reads_no_configuration… | the firewall is the user's J2 step; the README rule misses Docker's forward path (S-19) |
| PL-07 | Control is tested only against the simulator: in-process first, then in the test HA | PLAN Test env. | P | test_acceptance.py:1 · test_acceptance::test_a_cold_day_under_control… | test HA part: J4 🔒 |
| PL-08 | No release reaches a real boiler before every acceptance scenario passes in the test HA | PLAN Releases | P | · test_acceptance::test_a_cold_day_under_control… | J4 🔒 |
| PL-09 | The first public release is 0.2.1 | PLAN Releases | P | manifest.json:20 · test_release::test_manifest_version_is… | K5/K7 🔒 |
| PL-10 | Step 0: Python 3.14 and tools inside the project, commands through `scripts/env.sh`, local git only | PLAN Step 0 | NT | scripts/env.sh:10 | process requirement |
| PL-11 | 0.2 is done when acceptance passes in the test HA, the author's house monitors 7 days then controls without errors, the user reviewed, published | PLAN 0.2 row | P | · test_acceptance::test_a_cold_day_under_control… | J4, K4, K6, K7 🔒 |
| PL-12 | The simulator stays minimal but sufficient to accept 0.2 | PLAN Releases | P | sim/custom_components/boiler_sim · test_boiler_sim::test_the_gateway_path_lapses… | Open after R6 #2 |
| PL-13 | 0.3 anti-cycling: duty cycling at low load, modulation cap | PLAN 0.3 | OOS | | conflicts with principle 12 (S-18) |
| PL-14 | 0.3: summer/winter from the forecast (FC1), forecast planning (FC2) | PLAN 0.3 | OOS | | |
| PL-15 | Room-value mode (ID 24/16 or picked entities) moved to 0.3 | PLAN 0.3; p0.2 Moved | OOS | | |
| PL-16 | 0.4: water-side learning, advisor, tuning band, seasonal tune-up | PLAN 0.4 | OOS | | |
| PL-17 | 0.5: anticipation for slow emitters (FC3) | PLAN 0.5 | OOS | | |
| PL-18 | Later: DHW charging, HACS default list, VT plugin list, on/off-only boilers | PLAN Later | OOS | | |
| PL-19 | Decision gate after 2–4 weeks of 0.2 data | PLAN Before 0.3 | OOS | | |
| PL-20 | The integration's domain is `vtherm_smart_boiler` | p0.1 Start | C | manifest.json:2 · test_release::test_manifest_holds_what… | |
| PL-21 | Every input is a config-flow entity field; no installation-specific data in code, defaults, tests or docs | p0.1 Rules | ? | config_flow.py:80 · test_config_flow::test_simple_flow_creates… | no hard-coded entity IDs found; a check against the private assessment was not done |
| PL-22 | Read-only by construction: the read transport has no write method; writes live only in the writers module | p0.1 Rules; p0.2 H0 | C | transport/entities.py:38 · test_transport::test_transport_package_has_no… | |
| PL-23 | A test proves the monitor calls no service but `weather.get_forecasts` | p0.1 D10; p0.2 H7 | P | forecasts.py:114 · test_no_writes::test_only_forecasts_are_requested | the test is blind to services that are not registered (P-118) |
| PL-24 | Every phase ends with all tests and ruff passing (0.2.1: also `ruff format --check`, mypy in CI) | p0.1 Rules | C | .github/workflows/tests.yml:46 | |
| PL-25 | Repository layout as in plan-0.1 | p0.1 Layout | NT | | structural |
| PL-26 | `vendor/`, `data/`, `devenv/local.env`, `devenv/ssh/` are git-ignored | p0.1 Layout | NT | .gitignore:2 | |
| PL-27 | `scripts/env.sh` keeps uv, pip, XDG and TMPDIR inside the project | p0.1 A4 | NT | scripts/env.sh:10 | |
| PL-28 | Python ≥ 3.14.2 in `.tools/python`, no shims outside the project | p0.1 A2 | NT | scripts/env.sh:14 | |
| PL-29 | VT 10.4.0 and SmartPI 0.4.0 in `vendor/` load in tests and in the test HA | p0.1 A5 | C | tests/integration/conftest.py:9 · test_vendor::test_vendored_integration_loads | skipped in CI (P-119) |
| PL-30 | `.venv` with phcc 0.13.366, vtherm-api 0.5.0, ruff and the manifests' requirements | p0.1 A3 | NT | pyproject.toml:7 | |
| PL-31 | pyproject: pytest basetemp in `.tmp`, ruff for py314; `tests/conftest.py` imports the package | p0.1 A7 | C | pyproject.toml:24 · tests/conftest.py | |
| PL-32 | A test parses every `core/` module and rejects Home Assistant imports | p0.1 B | C | __init__.py:1 · test_core_isolation::test_core_imports_only… | |
| PL-33 | Data format: boiler state, zone state, weather, forecast snapshots | p0.1 B1 | C | core/readings.py:14 · test_readings::test_snapshot_typed_access… | |
| PL-34 | Installation model: boiler → four circuit control types → zones; parameters with source and confidence | p0.1 B2 | C | core/installation.py:25 · test_installation::test_errors_make_it_invalid | |
| PL-35 | Building load from general answers or an entered design load | p0.1 B3 | C | core/building.py:51 · test_building::test_design_load_is_the_users… | |
| PL-36 | Burn-cycle detection; DHW from its signal, else inferred from a shared return with a confidence | p0.1 B4 | C | core/cycles.py:35 · test_cycles::test_dhw_signal_decides | shared-return inference removed in W2 — stale text (S-46) |
| PL-37 | Metrics: starts/h, burn times, condensing share (return threshold, default 55 °C), degree days, gas | p0.1 B5 | C | core/metrics.py:61 · test_metrics::test_cycle_stats_for_heating | |
| PL-38 | Emitter power factor with EN 442 exponents by emitter type | p0.1 B6 | C | core/emitters.py:38 · test_emitters::test_factor_follows_en442… | |
| PL-39 | "Hot water available" per zone: not during DHW, not when the flow fell near room temperature | p0.1 B7 | C | core/hot_water.py:32 · test_hot_water::test_supply_problems | |
| PL-40 | Critical zone per circuit, published as an entity | p0.1 B9 | C | core/critical_zone.py:60 · test_critical_zone::test_highest_demand_wins | |
| PL-41 | Signal check: optional signals present and fresh; outdoor sensor plausibility against the weather | p0.1 B10 | C | core/signal_check.py:31 · test_signal_check::test_signal_health | stuck detection can take 24 h (P-26) |
| PL-42 | Foreign heat per zone from user-assigned switches or sensors | p0.1 B11 | C | core/foreign_heat.py:26 · test_foreign_heat::test_active_while_a_source… | |
| PL-43 | Verdict worth / not worth / not enough data (≥ 7 days), always with reasons | p0.1 B12 | C | core/verdict.py:101 · test_verdict::test_not_enough_days_or_burns | |
| PL-44 | Monitor alarms and early warnings are information only | p0.1 B13 | C | core/alarms.py:1 · test_no_writes::test_only_forecasts_are_requested | |
| PL-45 | Every core law has unit tests, also for missing and stale data | p0.1 B done | P | core/metrics.py:225 · test_metrics::test_integrate_rate_marks_unknown… | no-data branches uncovered (metrics, history) |
| PL-46 | Simulator: boiler (min/max power, hysteresis, water volume), house as one mass, circuits, zones, profiles | p0.1 C1 | C | sim/simulator.py · test_simulator::test_energy_balance | |
| PL-47 | Importer reads a read-only copy of the recorder database with the user's mapping | p0.1 C2 | C | tools/recorder_db.py:33 · test_recorder_db::test_database_is… | |
| PL-48 | Test harness: fake boiler entities with units, fake VT zones under the VT platform | p0.1 C3 | C | tests/integration/harness.py:60 · test_harness::test_fake_boiler_states_carry_units | |
| PL-49 | Simulator output and imported history pass through core with sensible metrics | p0.1 C done | C | core/analysis.py:60 · test_simulator::test_simulated_week… | |
| PL-50 | Manifest: `vtherm_api>=0.5.0`, config flow, local; newer VT features detected at runtime | p0.1 D1 | C | manifest.json:14 · test_release::test_requires_the_vtherm_api | |
| PL-51 | Config flow at simple and advanced level (boiler, gas, circuits, zones, signals …) | p0.1 D2 | C | config_flow.py:139 · test_config_flow::test_simple_flow_creates… | |
| PL-52 | Only flame and flow temperature are required signals | p0.1 D2 | C | core/signals.py:63 · test_readings::test_every_signal_has_a_spec… | |
| PL-53 | Entity selectors filtered by domain and device class per the D2 table | p0.1 D2 table | P | config_flow.py:76 · test_config_flow::test_signal_fields_follow_the_d2_table | only `ch_setpoint` and the modulation unit are tested |
| PL-54 | The transport computes freshness per signal; capabilities follow the filled fields | p0.1 D3 | C | transport/entities.py:38 · test_signal_check::test_freshness_limits… | |
| PL-55 | `vtherm_link` reads VT zones, central mode and device power and is the only module reading zones | p0.1 D4 | C | vtherm_link.py:81 · test_vtherm_link::test_zones_from_vt_climate… | |
| PL-56 | Coordinator: state events plus a 30 s tick; the 8-day history rebuilt from the recorder at start | p0.1 D5 | P | coordinator.py:191 · test_setup::test_the_recorder_backfill_runs… | zone and weather backfill untested (P-117) |
| PL-57 | The store keeps the monitoring start, held emitter factors, measured parameters (and control state from 0.2) | p0.1 D5 | C | coordinator.py:251 · test_setup::test_everything_stored_survives… | a corrupt store is read as a new one (P-01) |
| PL-58 | Analysis every 5 min on a copy, off the event loop | p0.1 D5 | C | coordinator.py:211 · test_setup::test_a_slow_analysis… | |
| PL-59 | Entities: metrics, connection, signal check, per-zone values, critical zone, reference room, verdict | p0.1 D6 | C | sensor.py:212 · test_setup::test_setup_creates_entities… | |
| PL-60 | A feature's entities exist only when its signals are mapped | p0.1 D6 | P | sensor.py:295 · test_setup::test_feature_entities_follow… | `change_report` and `forecast_snapshots` created without their data (P-100) |
| PL-61 | FC0: hourly and daily forecasts every 30 min, 90-day retention, weekly partitions | p0.1 D7 | P | forecasts.py:114 · test_forecasts::test_a_save_writes_only… | cadence and both types not tested directly |
| PL-62 | Diagnostics download with personal data redacted | p0.1 D8 | P | diagnostics.py:23 · test_diagnostics::test_diagnostics_are_redacted | IDs of absent entities are not redacted (P-30) |
| PL-63 | EN and PL translations with a key-parity test | p0.1 D9 | C | translations/en.json · test_translations::test_same_keys_and_placeholders | |
| PL-64 | Integration tests: setup, unload, reload, missing entities, stale data, replayed history | p0.1 D done | C | __init__.py:30 · test_setup::test_unload_and_reload | |
| PL-65 | The VT feature manager registers only from 0.2 | p0.1 D | C | feature_manager.py:211 · test_feature_manager::test_values_appear… | |
| PL-66 | Manifest without codeowners, documentation, issue_tracker until the repository exists | p0.1 Open | C | manifest.json:13 · test_release::test_manifest_links_to… (xfail) | |
| PL-67 | Control is opt-in, experimental and available after the monitoring period (default 7 days) | p0.2 Goal; I1 | C | switch.py:42 · test_control::test_control_is_off_by_default… | |
| PL-68 | Every control option has a cautious default and a described effect and risk, in the flow and in the README | p0.2 Rules | P | control_config.py:34 · test_translations::test_every_form_field… | README missing (K1 🔒) |
| PL-69 | Allowed services follow the configuration | p0.2 Rules | P | control.py:288 · test_control::test_only_allowed_services… | test blind to unregistered services; entity path unchecked (P-118) |
| PL-70 | Choices phase F left open take the most cautious option, provisionally | p0.2 Rules | C | control_config.py:1 · test_control_config::test_blockers | |
| PL-71 | No code of another application is copied, adapted or translated | p0.2 Rules | ? | | cannot be verified without comparing with VT and SAT sources (SAT may not be read) |
| PL-72 | Writers in `transport/`, present only while control is enabled | p0.2 Layout | C | transport/writers.py:346 · test_writers::test_unconfigured_control_has… | |
| PL-73 | Workflows (tests, ruff, hassfest, HACS); LICENSE, NOTICE, README, CHANGELOG, hacs.json | p0.2 Layout | P | .github/workflows/tests.yml · test_release::test_hacs_manifest | release files: K1 🔒 |
| PL-74 | `research/diy/INDEX.md` gives source, date and license of every file | p0.2 Layout | P | research/diy/INDEX.md | one entry without URL and license (S-51) |
| PL-75 | Optional S3: import of the user's recorder copy and comparison | p0.2 S3 | P | tools/import_history.py · test_import_history::test_cli | optional 🔒 |
| PL-76 | Phase F answers (F1–F7) recorded | p0.2 F | NT | research/ | documentation |
| PL-77 | Control is a state machine (monitor, heating, idle, frost, fallback, handed back …) | p0.2 G0 | C | core/controller.py:63 · test_controller::test_every_limit_is_shown… | |
| PL-78 | Heating curve per circuit entered by the user; effective outdoor temperature | p0.2 G1 | C | core/curve.py:22 · test_curve::test_curve_passes_through_room… | |
| PL-79 | Limits: hard min/max, weather ceiling, underfloor maximum limiting a shared loop | p0.2 G2 | C | core/limits.py:49 · test_limits::test_hard_minimum_and_maximum | the limit is on the setpoint, not the water (S-14) |
| PL-80 | The summer/winter threshold does not control heating; the monitor keeps the building threshold | p0.2 G3 | C | core/controller.py:389 · test_controller::test_summer_and_winter… | |
| PL-81 | No minimum burn, minimum pause or start budget in control | p0.2 G5 | C | core/controller.py:273 · test_controller::test_a_short_cycling_boiler… | |
| PL-82 | The low-flow warning needs a pump or CH-active signal; without them it is unavailable, with the reason shown | p0.2 G6 | P | core/alarms.py:274 · test_alarms::test_low_flow_warning | the reason is not shown anywhere (P-99) |
| PL-83 | The decision interval is an option (default 5 min), independent of VT cycles; keep-alive every 30 s | p0.2 G7 | C | control_config.py:30 · test_controller::test_the_water_temperature… | |
| PL-84 | No daily write limit, minimum change, minimum on/off times or CH switch limit | p0.2 G9 | C | core/guards.py:41 · test_guards::test_a_runaway_loop_gets_one… | |
| PL-85 | Closed-loop tests with a controllable boiler simulator | p0.2 G10 | C | sim/simulator.py · test_control_loop::test_rooms_hold… | no starts comparison (S-15) |
| PL-86 | Every control law unit-tested, including limits, stale data and sensor failure | p0.2 G done | C | core/controller.py · test_controller::test_stale_boiler_link… | |
| PL-87 | Control laws, guards and defaults go to the user's review | p0.2 G review | ? | | K4 🔒 |
| PL-88 | Control requires a mapped confirmed-setpoint entity | p0.2 H1 | C | control_config.py:346 · test_control::test_switching_on_writes… | |
| PL-89 | The hand-back effect by topology is shown to the user | p0.2 H2 | C | control_config.py:299 · test_control_config::test_hand_back_effect… | |
| PL-90 | OTGW hand-back: CH=1, then CS=0; the gateway's monitor mode is not offered | p0.2 H2 | C | transport/writers.py:272 · test_writers::test_an_otgw_hand_back_tries… | |
| PL-91 | The plugin replaces VT's central boiler; control is blocked while it is configured or cannot be excluded | p0.2 H3 | C | control.py:495 · test_control::test_vt_central_boiler_blocks… | a disabled VT central entry blocks for good (P-20) |
| PL-92 | The feature manager publishes two zone values and never raises into VT | p0.2 H4 | C | feature_manager.py:50 · test_feature_manager::test_the_manager_never_raises… | |
| PL-93 | The plugin never calls `set_auto_tpi_mode`; a repair issue instead | p0.2 H5 | C | coordinator.py:721 · test_control::test_auto_tpi_zones_that_cannot… | |
| PL-94 | Gateway topology is declared; control is unavailable where it does not allow it, with the reason | p0.2 H6 | C | control_config.py:60 · test_control_config::test_topologies | |
| PL-95 | Control switch off by default, available after monitoring, refused without a hand-back method | p0.2 I1 | C | switch.py:71 · test_control::test_control_is_off_by_default… | |
| PL-96 | Monitoring period 7 days by default, lengthen only, up to 60 | p0.2 I1 | C | config_flow.py:359 · test_control::test_control_is_off_by_default… | |
| PL-97 | Control fields: write path, write type, topology with effect, hand-back method … | p0.2 I2 | C | config_flow.py:437 · test_config_flow::test_control_through_the… | |
| PL-98 | Options removed in 0.2.1 (anti-cycling, guard values, persistent writes, cap reaction) | p0.2 I2 | C | const.py:11 · test_setup::test_an_entry_from_before_drop… | |
| PL-99 | Control state entities: setpoint and reason, last write and read-back, hand-back state | p0.2 I3 | C | sensor.py:458 · test_control::test_switching_on_writes… | |
| PL-100 | Alarm thresholds as advanced options | p0.2 I5 | C | config_flow.py:369 · test_config::test_alarm_thresholds… | |
| PL-101 | Integration tests: switching, every hand-back path, no write without fresh data … | p0.2 I done | P | control.py:856 · test_control::test_switching_on_writes… | allowed-services check partial (P-118) |
| PL-102 | `devenv/`: compose file with a pinned image, config volume, read-only plugin, VT and SmartPI | p0.2 J1 | C | devenv/compose.yaml:6 · test_deploy::test_the_dry_run_lists… | |
| PL-103 | The user prepares the LXC, Docker and a firewall | p0.2 J2 | ? | docs/en/testing/test-environment.md | J2 🔒 |
| PL-104 | Physics simulator as a test-only component with writable setpoint entities | p0.2 J3 | P | sim/custom_components/boiler_sim · test_boiler_sim::test_the_gateway_path_lapses… | Open after R6 #2; `held` restart not modelled (S-13) |
| PL-105 | Acceptance automated in-process, then run in the test HA | p0.2 J4 | P | test_acceptance.py · test_acceptance::test_a_cold_day_under_control… | J4 🔒 |
| PL-106 | Acceptance: hand-back on every exit, confirmed and retried; unclean restart | p0.2 J4 | P | control.py:415 · test_acceptance::test_hand_back_on_every_exit… | test HA 🔒 |
| PL-107 | Acceptance: hard limits; stale data and lost link; outdoor sensor failure | p0.2 J4 | P | core/controller.py:249 · test_acceptance::test_hard_limits_hold… | test HA 🔒 |
| PL-108 | Acceptance: DHW bit kept; ignored command; outside change | p0.2 J4 | P | core/guards.py:153 · test_acceptance::test_a_cold_day_under_control… | no DHW draw under control (P-36) |
| PL-109 | Acceptance: heating follows VT zones both ways at once | p0.2 J4 | P | core/demand.py:56 · test_acceptance::test_heating_follows_the… | test HA 🔒 |
| PL-110 | Acceptance: unavailable, auto and over_climate zones; frost; comfort correction ≤ +3 K | p0.2 J4 | P | core/demand.py:56 · test_acceptance::test_zones_that_cannot_be… | test HA 🔒 |
| PL-111 | Acceptance: control refused without a hand-back method or confirmed source, or with a persistent/unknown target | p0.2 J4 | P | control_config.py:317 · test_acceptance::test_control_is_refused… | test HA 🔒 |
| PL-112 | Phase J is done only when every scenario passes in the test HA | p0.2 J | P | | 🔒 |
| PL-113 | LICENSE (Apache-2.0), NOTICE, CHANGELOG, hacs.json | p0.2 K1 | P | hacs.json · test_release::test_hacs_manifest | only hacs.json; K1 🔒 |
| PL-114 | README: installation, entities, local data, options and risks, hand-back per path … | p0.2 K1 | MI | | K1 🔒; content list incomplete (S-52) |
| PL-115 | CI: tests, ruff, hassfest, HACS; the step is done only when validation passes | p0.2 K2 | P | .github/workflows · test_release::test_hacs_checks_the_brands | hassfest/HACS red until K5, R2 |
| PL-116 | `.gitignore` covers tools, envs, data, vendor, research and private files | p0.2 K3 | NT | .gitignore:2 | the session summary is not ignored (P-108) |
| PL-117 | The user reviews laws, guards and defaults (K4) | p0.2 K4 | ? | | 🔒 |
| PL-118 | Public GitHub repository with description, topics, issues; manifest links | p0.2 K5 | MI | manifest.json:13 | 🔒 |
| PL-119 | Pre-release through HACS; 7 days of monitoring; a written recovery procedure before control | p0.2 K6 | ? | | 🔒 |
| PL-120 | Redacted diagnostics placed in `data/` can be analysed | p0.2 K6 | ? | diagnostics.py:85 | 🔒 |
| PL-121 | Release 0.2.1 | p0.2 K7 | MI | manifest.json:20 | 🔒 |
| PL-122 | Known risk: stand-alone, lost boiler data or an alarm hand-back leaves the house unheated | p0.2 Open | C | control.py:609 · test_control::test_a_lost_boiler_link_raises… | |
| PL-123 | Known risk: a source freezing without going unavailable is not caught without an age limit | p0.2 Open | C | control.py:688 · test_control::test_a_steady_reading_that_is… | |
| PL-124 | K4 decisions: first setpoint without ramp; Auto-TPI not paused; OTGW read-back … | p0.2 Open | C | core/controller.py:431 · test_control::test_the_switch_comes_back… | |
| PL-125 | Known: two gateway disturbances in a day read as two outside changes → latched hand-back | p0.2 Open | P | core/guards.py:188 · test_guards::test_a_drop_to_the_value… | Open after R6 #1 |
| PL-126 | Built differently: alarm reactions only information or hand-back; declared topology | p0.2 Open | C | control_config.py:88 · test_control_config::test_topologies | |
| PL-127 | Room-value mode (RT/BS) | p0.2 Moved | OOS | | |
| PL-128 | Before 0.3: check room values with and without a thermostat | p0.2 Moved | OOS | | |

### 5.6 docs/en/development/plans/plan-0.2.1.md (P21)

| ID | Requirement | Source | St. | Code · test | Note |
|---|---|---|---|---|---|
| P21-01 | OTGW hand-back sends CH=1, then CS=0 (the PIC keeps CH=0 through CS=0) | Terms | C | transport/writers.py:272 · test_writers::test_opentherm_gw_writer | |
| P21-02 | Entity hand-back writes the declared value or switches the external-control switch off | Terms | C | transport/writers.py:184 · test_writers::test_entity_writer_with_value… | |
| P21-03 | Hand-back on every exit: switch off, reload, unload, HA stop, blocker, alarm, internal error | Terms | C | control.py:415 · test_acceptance::test_hand_back_on_every_exit… | |
| P21-04 | An expiring target is repeated every 30 s (keep-alive) | Terms | C | core/guards.py:205 · test_guards::test_first_write_and_expiring… | |
| P21-05 | A persistent or unknown target is never written | Terms | C | core/guards.py:95 · test_guards::test_nothing_goes_to_the_boiler… | |
| P21-06 | A held target is written on change only | Terms | C | core/guards.py:203 · test_guards::test_held_writes_on_change_only | the "held" semantics miss device restarts (S-13) |
| P21-07 | Every write is compared with its read-back; ignored writes and outside changes are detected | Terms | C | core/guards.py:221 · test_guards::test_ignored_write_is_reported… | |
| P21-08 | An outside change is rewritten once; a second one within a day stops writes and raises the alarm | Terms | P | core/guards.py:192 · test_guards::test_a_second_outside_change… | memory lost at in-session hand-backs (P-06) |
| P21-09 | After latching alarms control stays handed back until the switch goes off and on | Terms | C | core/controller.py:245 · test_controller::test_alarm_hand_back_is_latched | |
| P21-10 | Every blocker keeps control off and is shown with its reason | Terms | C | control.py:485 · test_acceptance::test_control_is_refused… | a blocker during control hands back without an alarm (S-10) |
| P21-11 | The hand-back effect follows the topology (thermostat takes over / heating stops) | Terms | C | control_config.py:299 · test_control_config::test_hand_back_effect… | |
| P21-12 | Demand comes from VT zones (opening, duty, heating action) against count, power or opening thresholds | Terms | C | core/demand.py:56 · test_demand::test_zone_wants_heat | opening threshold counts non-calling zones (P-13) |
| P21-13 | Frost protection heats below the limit (5 °C), also without VT's call | Terms | C | core/limits.py:84 · test_limits::test_frost_starts_below_the_limit | closed valves (S-05) |
| P21-14 | A reading is fresh when available and, with a user limit, reported within it | Terms | C | core/readings.py:28 · test_readings::test_reading_freshness | |
| P21-15 | VT's central modes act only through the zones that follow them | Terms | C | core/controller.py:389 · test_controller::test_vt_modes_act_through… | |
| P21-16 | Heating on/off follows the zones' demand at every 10 s step | Decisions | C | core/controller.py:273 · test_controller::test_heating_follows_the… | no activation delay as in VT (S-07) |
| P21-17 | The plugin decides only the water temperature: curve, limits, ramp | Decisions | C | core/controller.py:303 · test_controller::test_heating_follows_the… | |
| P21-18 | No counter or timer holds heating against VT | Decisions | C | const.py:9 · test_controller::test_a_short_cycling_boiler… | |
| P21-19 | Frequent starts are information only | Decisions | C | control_config.py:118 · test_control_config::test_frequent_starts… | |
| P21-20 | Hard limits hold for every control decision | Decisions | C | core/limits.py:49 · test_limits::test_hard_minimum_and_maximum | |
| P21-21 | The write-rate guard delays a repeated write by at most one step | Decisions | C | core/guards.py:43 · test_guards::test_a_runaway_loop_gets_one… | |
| P21-22 | Bounded-learning rules are fixed and apply to every adapted value | Decisions | P | core/controller.py:53 · test_controller::test_comfort_correction_rises… | building-model fit adapts without band or rate (S-25) |
| P21-23 | A learned value keeps a firm band around its starting point | Decisions | C | core/controller.py:54 · test_controller::test_comfort_correction_rises… | |
| P21-24 | A learned value changes at a bounded rate per hour and per day | Decisions | C | core/controller.py:55 · test_controller::test_comfort_correction_rises… | no daily limit (S-25) |
| P21-25 | A learned value changes only while the other criteria hold (comfort, no overheating, cycling not rising, limits) | Decisions | P | core/controller.py:408 · test_controller::test_no_rise_while_another… | cycling and caps not checked (S-25) |
| P21-26 | Learning stops at "good enough" | Decisions | P | core/controller.py:418 · test_controller::test_comfort_correction_falls… | holding in the band untested |
| P21-27 | Learning freezes in unusual conditions (DHW, foreign heat, data gaps, hand-back, extreme weather) | Decisions | P | core/controller.py:286 · test_controller::test_comfort_correction_does… | only DHW and hand-back (S-25) |
| P21-28 | At the edge of its band a learned value informs instead of going further | Decisions | C | core/controller.py:315 · test_controller::test_comfort_correction_at… | |
| P21-29 | Every learned value is visible and resettable; hand-back resets it | Decisions | P | control.py:168 · test_controller::test_comfort_correction_resets… | the correction is not published (P-38) |
| P21-30 | No language setting of its own | Decisions | C | translations/en.json · test_translations::test_same_keys… | |
| P21-31 | Frost protection watches every zone (default) or one chosen zone | Decisions | C | core/limits.py:84 · test_limits::test_frost_watches_every_zone… | |
| P21-32 | No summer switch of its own | Decisions | C | core/controller.py:389 · test_controller::test_summer_and_winter… | |
| P21-33 | Zones outside VT's central mode still count | Decisions | C | core/demand.py:71 · test_acceptance::test_vt_stopped_leaves_a… | |
| P21-34 | Stand-alone, a lost boiler link raises an alarm and hands back | Decisions | C | core/controller.py:249 · test_control::test_a_lost_boiler_link_raises… | a flapping link never hands back (P-08) |
| P21-35 | No write without fresh data in every topology | Decisions | C | control.py:688 · test_control::test_no_write_without_fresh_data | |
| P21-36 | The comfort correction stays within +3 K | Decisions | C | core/controller.py:54 · test_controller::test_comfort_correction_rises… | |
| P21-37 | The correction rises at most 1 K per 30 min and only while heat flows | Decisions | C | core/controller.py:286 · test_controller::test_comfort_correction_rises… | "heat flows" = demand, not flame (S-24) |
| P21-38 | The correction falls twice as fast as it rises | Decisions | C | core/controller.py:423 · test_controller::test_comfort_correction_falls… | backwards clock raises it (P-46) |
| P21-39 | No rise while another zone is more than 1 K over its setpoint | Decisions | C | core/controller.py:418 · test_controller::test_no_rise_while_another… | counts eco/away zones (S-08) |
| P21-40 | The correction resets at hand-back and at the end of a session | Decisions | C | core/controller.py:206 · test_controller::test_comfort_correction_resets… | |
| P21-41 | A setpoint target declared persistent or unknown is a blocker | Decisions | C | control_config.py:328 · test_acceptance::test_nothing_is_written_to… | |
| P21-42 | A heating switch declared persistent or unknown is not used ("off" becomes a low setpoint) | Decisions | C | control_config.py:262 · test_writers::test_a_heating_switch_the_boiler… | |
| P21-43 | No daily write cap, its reserve or reaction anywhere | Decisions | C | const.py:9 · test_setup::test_an_entry_from_before_drop… | |
| P21-44 | Installations with only a persistent parameter get the monitor only | Decisions | C | control_config.py:328 · test_acceptance::test_nothing_is_written_to… | |
| P21-45 | VT "Stopped" is not a hand-back: control stays, heating off, frost still watched | Decisions | C | core/controller.py:389 · test_acceptance::test_vt_stopped_means_no… | |
| P21-46 | A value never confirmed because the read-back shows another steady value counts as an outside change | Decisions | C | core/guards.py:242 · test_guards::test_a_foreign_value_from_the_start… | same for a boiler that never accepts (S-48) |
| P21-47 | With some zones unknown the known ones decide; a zone unknown too long raises an alarm | Decisions | C | core/demand.py:74 · test_control::test_a_zone_unknown_for_long… | |
| P21-48 | The verdict window is an option; by default every day with data (up to a year) | Decisions | C | config.py:314 · test_daily::test_the_window_takes_the_latest… | |
| P21-49 | Monitoring period in calendar days from the first setup; lengthen only | Decisions | P | config_flow.py:359 · test_control::test_control_is_off_by_default… | restarts after a lost store (P-01); calendar days (S-43) |
| P21-50 | Degree days: hourly integral below the building threshold; DHW gas excluded where known | Decisions | C | core/metrics.py:148 · test_metrics::test_degree_days_integrate… | |
| P21-51 | "Hot water available" is unknown when the flow is unknown or stale | Decisions | C | core/hot_water.py:46 · test_hot_water::test_supply_problems | |
| P21-52 | Declared minimum HA version 2026.9.0 | Decisions | C | hacs.json:3 · test_release::test_hacs_manifest | |
| P21-53 | Manifest links (documentation, issue_tracker, codeowners) come at K5 | Decisions | C | manifest.json:1 · test_release::test_manifest_links_to… (xfail) | |
| P21-54 | With a deviating outdoor sensor the curve takes the colder of sensor and weather (provisional) | Provisional | C | core/signal_check.py:190 · test_signal_check::test_what_the_curve_takes… | |
| P21-55 | Without weather, a deviating sensor is used only where it was seen colder | Provisional | C | core/signal_check.py:199 · test_control::test_a_deviating_outdoor_sensor… | |
| P21-56 | "Off" goes through the heating switch when it is expiring or held (OTGW: CH=0 with CS ≥ 8 °C) | Provisional | C | core/loop.py:87 · test_loop::test_without_a_switch_off_is_a_low… | CH=0 masks an on/off thermostat after a crash (S-01) |
| P21-57 | Every rule of plan-0.1 and plan-0.2 still holds | Rules | ? | | too general to check |
| P21-58 | Every fix starts with a failing test | Rules | ? | | process; not checkable without git history analysis |
| P21-59 | SCOPE, PLAN and CLAUDE.md hold the decisions with a table of safe defaults | L1 | C | docs/en/specification/scope.md:445 | |
| P21-60 | The specification does not present guard rates and timers as options | L1 | C | docs/en/specification/scope.md:420 | |
| P21-61 | Plan corrections (vtherm-api ≥ 0.5.0, HACS public repositories …) | L2 | C | docs/en/development/plans/plan-0.1.md:111 | several texts still stale (S-46) |
| P21-62 | L3 results in `research/`, DIY sources in `research/diy/` with INDEX.md | L3 | C | research/2026-09-25-l3-device-facts.md | one INDEX entry incomplete (S-51) |
| P21-63 | The user decides whether control without a heating switch stays allowed | L4 | OOS | | 🔒 |
| P21-64 | The write-type text warns that a persistent parameter declared expiring would be written every 30 s | L | C | translations/en.json:495 · test_translations::test_every_form_field… | no risk text for "held" (S-12) |
| P21-65 | Writes and hand-backs to a missing or unavailable target fail; an unknown target is written | M1/R5 | C | transport/writers.py:95 · test_writers::test_a_missing_or_unavailable… | SCOPE still says "unknown fails" (S-28) |
| P21-66 | A value hand-back counts only once read back | M2 | C | transport/writers.py:196 · test_control::test_a_value_hand_back_the_device… | the check reads the write entity itself (S-09) |
| P21-67 | An entity's hand-back value is declared with its effect | M2 | C | control_config.py:330 · test_control_config::test_a_value_hand_back… | |
| P21-68 | OTGW hand-back works through `opentherm_gw` and firmware MQTT, also after a restart | M2 | C | transport/writers.py:272 · test_writers::test_opentherm_gw_writer | |
| P21-69 | TSet stays a valid OTGW setpoint read-back (sent also with CH=0) | M2 | P | control.py:789 · test_acceptance::test_a_thermostat_heats_a… | no test of confirmation with CH=0 |
| P21-70 | The controlling marker is saved at once when the boiler is taken | M3 | C | control.py:819 · test_control::test_the_controlling_marker… | lost with a corrupt store (P-01) |
| P21-71 | After an unclean restart without resumed control the hand-back is owed | M3 | C | control.py:370 · test_control::test_an_unclean_restart_hands_back… | |
| P21-72 | The "written since the last hand-back" flag is set before every write attempt | M3 | C | control.py:821 · test_control::test_a_write_reported_failed… | |
| P21-73 | An owed hand-back survives option changes (refused or taken over) | M4 | C | config_flow.py:1189 · test_control::test_changing_the_write_path… | checked per step, not at save (P-12) |
| P21-74 | The owed hand-back's retry (every minute) is the only loop after an exit | M4 | C | control.py:84 · test_acceptance::test_a_hand_back_is_kept… | |
| P21-75 | At HA stop the hand-back cancels a running step instead of waiting | M5 | C | control.py:428 · test_control::test_a_stop_during_a_slow_step… | |
| P21-76 | SmartPI calls run outside the control step's lock | M5 | C | control.py:264 · test_control::test_a_slow_smartpi_call_does_not… | |
| P21-77 | A table "cause → how control resumes" exists in the spec and in code | M6 | C | control.py:11 · test_control::test_a_restored_latch_shows… | outside change with "information" missing (S-11) |
| P21-78 | An internal-error latch clears on any switch change | M6 | C | control.py:547 · test_control::test_an_internal_error_is_cleared… | |
| P21-79 | A restored latch shows its cause and never lapses | M6 | C | control.py:353 · test_control::test_a_restored_latch_shows… | |
| P21-80 | The guards' memory (rewrite window) survives a restart | M7 | P | control.py:324 · test_control::test_the_one_rewrite_is_remembered… | `blocked` is not stored (S-11) |
| P21-81 | Tightened option validation after an update does not stop an owed hand-back | M | C | __init__.py:42 · test_control::test_a_broken_control_section… | |
| P21-82 | A lost boiler link stops writes; after 5 min an alarm and hand-back; resumes on fresh data | N | C | control.py:688 · test_control::test_a_lost_boiler_link_raises… | flapping and restart gaps (P-08) |
| P21-83 | An outdoor-sensor failure leads to the fallback setpoint, never zero heat | N | C | core/curve.py:82 · test_control::test_a_failed_outdoor_sensor… | |
| P21-84 | An unknown VT central mode is not taken as Auto | N | C | vtherm_attributes.py:150 · test_vtherm_attributes::test_central… | |
| P21-85 | The summer threshold left control; the monitor keeps the building threshold | N2 | C | const.py:21 · test_setup::test_an_entry_from_before_drop… | |
| P21-86 | VT central-boiler detection fails closed | N2 | C | vtherm_link.py:171 · test_vtherm_link::test_vt_central_boiler_detection… | a disabled central entry blocks for good (P-20) |
| P21-87 | VT counts as loaded only with a loaded entry | N2 | C | vtherm_link.py:214 · test_vtherm_link::test_vt_is_loaded_only_with… | |
| P21-88 | Control waits until HA is fully started | N2 | C | control.py:489 · test_control::test_control_waits_while_home… | |
| P21-89 | A VT zone unavailable or in an unknown mode is unknown, never "no demand" | N3 | C | vtherm_attributes.py:78 · test_demand::test_a_zone_that_is_not_known… | |
| P21-90 | With no zone known heating runs on the curve | N3 | C | core/controller.py:394 · test_controller::test_unknown_zones_mean_heating | spec problem (S-03) |
| P21-91 | A zone in auto/heat_cool heats by hvac_action and on_percent | N3 | C | core/demand.py:60 · test_demand::test_zone_wants_heat | |
| P21-92 | The demand source follows the VT type; VT's minimum activation is respected | N3 | C | core/demand.py:56 · test_demand::test_zone_wants_heat | |
| P21-93 | The count threshold is checked against configured zones and never exceeds the known ones | N3 | C | core/demand.py:87 · test_demand::test_the_count_never_asks… | |
| P21-94 | Each demand criterion can stand alone, as in VT | N3 | C | core/demand.py:34 · test_demand::test_each_criterion_can_stand… | power 0 from VT (P-14) |
| P21-95 | Zone freshness from the age of its temperature (only with a user limit) | N3 | P | core/readings.py:145 · test_demand::test_the_temperature_age_decides… | `zone_max_age_s` is never set from options (P-116) |
| P21-96 | Frost protection rejects implausible room temperatures | N4 | C | core/limits.py:81 · test_limits::test_implausible_room_temperature… | no alarm for such a zone (S-06) |
| P21-97 | Frost heating that does not warm the zone raises an alarm and is not stopped | N4 | C | core/controller.py:292 · test_controller::test_frost_heating_that_does… | |
| P21-98 | A zone without opening data does not block the correction from falling | N5 | C | core/controller.py:420 · test_controller::test_a_zone_without_opening… | |
| P21-99 | A correction at the band's edge for hours informs the user | N5 | C | core/controller.py:56 · test_controller::test_comfort_correction_at… | |
| P21-100 | Docs describe the correction with zone PI integrators and TPI/SmartPI outdoor terms | N5 | P | translations/en.json:579 | SmartPI part impossible (S-50); README 🔒 |
| P21-101 | Options describe what a low "off" setpoint may leave running (CH pump) | N6 | C | translations/en.json:574 · test_translations::test_every_form_field… | |
| P21-102 | A stuck or deviating outdoor sensor hands the curve to the weather entity or fallback | N | C | core/signal_check.py:190 · test_control::test_a_stuck_outdoor_sensor… | stuck detection can take 24 h (P-26) |
| P21-103 | One freshness rule for the outdoor temperature | O1 | P | control.py:714 · test_control::test_a_steady_outdoor_reading… | the sensor's limit applied to the weather entity (P-41) |
| P21-104 | Fallback setpoint: curve at the last effective outdoor temperature for a while, then the design point; a user value replaces both | O | X | core/controller.py:321 · test_controller::test_missing_outdoor_temperature… | user value only after 3 h (S-26) |
| P21-105 | The ramp works in K/min at every step | O | C | core/controller.py:431 · test_controller::test_the_ramp_moves_at_every… | |
| P21-106 | The weather ceiling never falls below hard_min | O | C | core/limits.py:66 · test_limits::test_the_weather_ceiling_never… | |
| P21-107 | The "off" setpoint is checked against hard_min and the entity range | N8 | C | control_config.py:370 · test_control_config::test_off_as_a_low… | not on the simple level (P-25) |
| P21-108 | An opening threshold of 0 is refused; a passive fixed circuit's maximum applies | N | C | core/demand.py:42 · test_demand::test_invalid_config | |
| P21-109 | The emitter type has no default (or a warning) | O | NT | config_flow.py:271 | stored options without it read silently as radiator |
| P21-110 | Control needs exactly one written circuit | N | C | control_config.py:354 · test_control_config::test_one_direct… | |
| P21-111 | One freshness rule for monitor and control; per-signal age limits with risk text | O1 | P | config_flow.py:180 · test_config_flow::test_freshness_limits… | flame limit ignored by control (P-41) |
| P21-112 | The rewrite's confirmation timeout is independent of an earlier "ignored" | O | C | core/guards.py:246 · test_guards::test_the_one_rewrite_ends_in… | |
| P21-113 | An outside change stops every write, heating on/off included, whatever the reaction | O3 | P | core/loop.py:79 · test_loop::test_a_blocked_setpoint_stops… | lost at in-session hand-backs and restart (P-06, S-11) |
| P21-114 | Failed attempts are rate-limited | O3 | C | core/guards.py:134 · test_guards::test_failed_attempts_count… | |
| P21-115 | A Data-Invalid reply clearing CS is told from an outside change (drop rule) | O3 | C | core/guards.py:196 · test_guards::test_a_drop_to_the_value… | baseline unknown at first write (P-07) |
| P21-116 | Heating on/off is confirmed where the device echoes it | O3 | C | core/loop.py:87 · test_guards::test_heating_changed_from_outside… | ignored-CH alarm cleared (P-09) |
| P21-117 | The setpoint entity shows the confirmed value or unknown, never the requested one | O2 | C | control.py:192 · test_control::test_a_read_back_from_the_write… | |
| P21-118 | A read-back equal to the write entity is refused or marked unverified | O2 | C | control.py:121 · test_control::test_a_read_back_from_the_write… | |
| P21-119 | The OTGW read-back is shown as confirmed by the gateway, not the boiler | O2 | C | control.py:100 · test_control::test_heating_switched_from_outside… | |
| P21-120 | Keep-alives do not move "last change" | O | C | control.py:850 · test_control::test_keep_alives_do_not_move… | |
| P21-121 | °C/°F converted at write and range check; an entity in another unit blocks | O4 | C | transport/writers.py:75 · test_control::test_a_fahrenheit_setpoint_entity… | step > 1 K not refused (P-15) |
| P21-122 | The setpoint is rounded to the target entity's step | O4 | C | transport/writers.py:83 · test_writers::test_the_setpoint_goes_in_the… | |
| P21-123 | Pressure and power units are recognised and converted | O4 | C | units.py:25 · test_units::test_every_home_assistant_unit… | |
| P21-124 | The decision interval applies only to the water temperature | O | C | core/controller.py:303 · test_controller::test_the_water_temperature… | |
| P21-125 | A failure is logged once and its end once; exceptions with stack; no blind except | O5 | P | control.py:828 · test_control::test_a_lasting_write_failure… | per-step tracebacks (P-24) |
| P21-126 | The SmartPI flag is read after pause/resume; a resume not taken is retried | O6 | C | core/learning.py:82 · test_learning::test_a_resume_is_followed_up | |
| P21-127 | Learning the user switched off is never resumed | O6 | C | core/learning.py:156 · test_learning::test_learning_switched_off… | |
| P21-128 | A learning pause has a resume tolerance and a maximum duration | O6 | C | core/learning.py:44 · test_learning::test_the_flow_must_come_back… | |
| P21-129 | The Auto-TPI warning states the cost of its advice | U | C | coordinator.py:721 · test_control::test_auto_tpi_zones_that_cannot… | |
| P21-130 | No blocking I/O or imports in the event loop | U2 | C | __init__.py:25 · test_vtherm_link::test_the_api_version_is_read… | forecast parsing in the loop (P-23) |
| P21-131 | The entry reloads only for option changes that need it | U1 | C | __init__.py:248 · test_setup::test_only_an_options_change_reloads… | every change but the level reloads (P-67) |
| P21-132 | The forecast store writes only the current partition, off the loop; orphans removed | U2 | C | forecasts.py:89 · test_forecasts::test_a_save_writes_only… | pruned partitions recreated (P-56) |
| P21-133 | An unsupported forecast is reported without English exception text | U | C | forecasts.py:118 · test_forecasts::test_an_unsupported_forecast… | |
| P21-134 | The feature manager has a stable access point and re-registers on a new VT API | U3 | C | feature_manager.py:68 · test_feature_manager::test_values_come_back… | |
| P21-135 | The feature manager's values are also properties for other plugins | U3 | C | feature_manager.py:118 · test_feature_manager::test_values_come_back… | the name `hot_water` misleads (P-61) |
| P21-136 | Changing attributes are kept out of the recorder | U4 | C | sensor.py:352 · test_setup::test_changing_attributes_stay_out… | rows still written per change (P-72) |
| P21-137 | The recorder backfill runs in the background with named arguments | U5 | C | coordinator.py:452 · test_setup::test_the_recorder_backfill_runs… | |
| P21-138 | One config entry per HA instance | U6 | C | manifest.json:17 · test_config_flow::test_one_entry_per_home_assistant | |
| P21-139 | Flows show form errors instead of aborting | U7 | C | config_flow.py:943 · test_config_flow::test_a_problem_found_at… | |
| P21-140 | "Restore defaults" keeps facts about the installation | U7 | C | config_flow.py:811 · test_config_flow::test_restoring_defaults… | |
| P21-141 | Incomplete control configuration is refused; MQTT topic and gateway ID validated | U7 | C | config_flow.py:667 · test_config_flow::test_control_needs_a… | same switch in two fields accepted (P-03) |
| P21-142 | A foreign-heat temperature sensor has a threshold field on the simple level | U7 | C | config_flow.py:276 · test_config_flow::test_a_temperature_sensor… | |
| P21-143 | Stable unique IDs; stale registry entries removed after option changes | U8 | C | entity.py:15 · test_setup::test_entities_the_options_no_longer… | |
| P21-144 | States and reasons translated; every option has a risk text; icons.json | U9 | C | translations/en.json · test_translations::test_coded_states… | `critical_zone` state untranslated (P-73) |
| P21-145 | Platforms set PARALLEL_UPDATES; the emitter factor entity hidden by default | U9 | C | sensor.py:318 · test_setup::test_setup_creates_entities… | |
| P21-146 | Loading the store survives broken data, field by field | U10 | P | coordinator.py:251 · test_setup::test_a_store_with_broken_fields… | corrupt JSON returns None (P-01) |
| P21-147 | A running analysis does not overwrite the store after a reload; migration and removal handled | U | C | coordinator.py:779 · test_setup::test_a_stopped_installation_writes… | |
| P21-148 | VT states read only in `vtherm_link.py`; options defined once; dead code removed | U11 | NT | vtherm_link.py:1 | dead code remains (P-62) |
| P21-149 | Diagnostics do not redact non-personal data; control section tested | U | C | diagnostics.py:18 · test_diagnostics::test_diagnostics_are_redacted | absent entities not redacted (P-30) |
| P21-150 | The verdict is reachable despite short data gaps | W1 | C | core/verdict.py:21 · test_daily::test_the_verdict_is_reached… | |
| P21-151 | Starts per hour count heating hours only | W | C | core/metrics.py:51 · test_metrics::test_starts_per_hour_count… | |
| P21-152 | A heating overshoot is not taken for DHW; the declared DHW type is used | W2 | C | core/cycles.py:105 · test_cycles::test_a_heating_overshoot_is_not… | |
| P21-153 | Ignition alarms skip DHW; unknown burns counted apart; flame flicker not merged | W | C | coordinator.py:683 · test_setup::test_short_hot_water_draws_are… | |
| P21-154 | `shared_return` is used or removed | W2 | C | __init__.py:98 · test_setup::test_an_entry_from_before_drop… | migration branch untested (P-124) |
| P21-155 | Building model: consistent windows, bounded result, reachable confidence, shown mismatch | W3 | C | core/building.py:136 · test_building::test_a_fit_beyond_any_house… | threshold extrapolation (P-31) |
| P21-156 | A gas-meter reset is recognised only at a large drop | W4 | C | core/metrics.py:169 · test_metrics::test_a_small_meter_drop_is_not… | small bounces counted twice (P-97) |
| P21-157 | Metrics: weather stands in for a missing sensor; incomplete data flagged | W4 | C | core/history.py:72 · test_monitor::test_the_weather_stands_in… | |
| P21-158 | Importer: mapping, CLI and DST tested | W | C | tools/import_history.py · test_import_history::test_mapping… | |
| P21-159 | The emitter factor is not computed during DHW or from the boiler return on mixed circuits | W5 | C | core/emitters.py:145 · test_emitters::test_the_factor_is_held_while… | |
| P21-160 | Critical zone, EN 442 continuity, reference room average | W5 | C | core/critical_zone.py:60 · test_emitters::test_the_mean_excess_is… | |
| P21-161 | Alarm hysteresis kept with unknown values and between levels | W6 | C | core/alarms.py:73 · test_alarms::test_an_alarm_steps_down_to_a… | shows "OK" without a time limit (S-16) |
| P21-162 | The low-flow warning has exclusions and gives the reason it is unavailable | W6 | C | core/alarms.py:274 · test_alarms::test_low_flow_warning | unknown DHW not excluded (P-27) |
| P21-163 | A water pressure of 0 after a gateway reset is unknown | W6 | C | units.py:121 · test_units::test_a_pressure_of_zero… | applied to every source (P-17) |
| P21-164 | Translation texts without `<…>` | R1 | C | translations/en.json · test_release::test_translations_follow… | |
| P21-165 | Manifest: after_dependencies, `vtherm_api>=0.5.0`, version 0.2.1 | R1 | C | manifest.json:1 · test_release::test_requires_the_vtherm_api | |
| P21-166 | hacs.json with homeassistant 2026.9.0 | R1 | C | hacs.json:1 · test_release::test_hacs_manifest | |
| P21-167 | A pytest check of the hassfest rules; the brands check not ignored | R1 | C | .github/workflows/validate.yml · test_release::test_hacs_checks_the_brands | |
| P21-168 | The integration icon in `brand/` | R2 | OOS | | 🔒 |
| P21-169 | Tools: ruff format, mypy strict, CI with coverage (floor 95 %), HA constraints, minimum version | R3 | C | .github/workflows/tests.yml:1 | lines only, no branches (P-35) |
| P21-170 | The simulator carries its physics; the deploy copies files; the dry run connects nowhere | R4 | C | sim/custom_components/boiler_sim · test_boiler_sim::test_the_component_imports… | the dry run reads local.env (P-107) |
| P21-171 | Tests for restarts, the passage of time, real VT in-process, the closed-loop harness | R5 | C | tests/integration/harness.py · test_setup::test_everything_stored… | |
| P21-172 | An independent read-only review of 0.2.1, critical and high findings fixed | R6 | ? | | the earlier report was not read (user's instruction) |
| P21-173 | Open: the drop rule behind an OpenTherm thermostat | Open #1 | OOS | core/guards.py:196 · test_control::test_a_dropped_override… | known |
| P21-174 | Open: the simulator before J4 | Open #2 | OOS | sim/custom_components/boiler_sim | known |
| P21-175 | Open: an option edit that blocks control is saved and hands back | Open #3 | OOS | config_flow.py:1038 | known |
| P21-176 | Open: hard minimum 25 °C for every boiler | Open #4 | OOS | control_config.py:36 | see S-02 |
| P21-177 | Open: pressure trend on cold water only | Open #5 | OOS | core/alarms.py:200 | known |
| P21-178 | Open: H9, A11, A12 | Open #6 | OOS | __init__.py:85 | known |
| P21-179 | Open: A13, C10, C14 | Open #6 | OOS | control.py:547 | C14 wider than listed (P-05) |
| P21-180 | Open: C15, T11 | Open #6 | OOS | control.py:590 | known |
| P21-181 | Open: provisional decision on a deviating outdoor sensor | Open #7 | OOS | core/signal_check.py:190 | known |
| P21-182 | Open: unload with a late echo; pyotgw timeout; MQTT keep-alive; clock set back | Open #8 | OOS | transport/writers.py:228 | known |
| P21-183 | After 0.2.1: J2, J4, K1, K4, K5, K6, K7 | After | OOS | | 🔒 |
| P21-184 | Done: all tests, ruff check and format pass; mypy runs in CI | Done | C | .github/workflows/tests.yml:44 | confirmed by this run |
| P21-185 | Done: the in-process acceptance scenarios pass | Done | C | test_acceptance.py · test_acceptance::test_hand_back_on_every_exit… | |
| P21-186 | Done: the independent review (R6) finds no critical or high problem | Done | ? | | ambiguous criterion (S-55) |
| P21-187 | Every finding of the 2026-09-24 review fixed or moot | Done | ? | | that report was not read (user's instruction) |

### 5.7 Versatile Thermostat and vtherm_api (VT)

Sources: `vtherm_api` 0.5.0 in `.venv` (interfaces, API), VT 10.4.0 in `vendor/` (interface facts only), VT's
README and `documentation/`, VT's current documentation online (read 2026-09-26), CLAUDE.md "Verified facts".

| ID | Requirement | Source | St. | Code · test | Note |
|---|---|---|---|---|---|
| VT-01 | Register a feature-manager factory through `register_feature_manager`; no prop algorithm, no `PluginClimate` | vtherm_api interfaces.py:342 | C | feature_manager.py:252 · test_feature_manager::test_values_appear_on_the… | |
| VT-02 | The factory name is non-empty, fixed and unique | vtherm_api.py:115 | C | feature_manager.py:35 · test_feature_manager::test_the_manager_never_raises… | |
| VT-03 | The factory implements `supports()` and `create()`; VT calls them at build and at startup | interfaces.py:342; base_thermostat.py:255 | C | feature_manager.py:151 · test_feature_manager::test_values_appear_on_the… | |
| VT-04 | The manager implements the whole `InterfaceFeatureManager` contract | interfaces.py:39 | C | feature_manager.py:84 · test_feature_manager::test_values_appear_on_the… | |
| VT-05 | Manager methods VT does not guard never raise | base_thermostat.py:518, 562, 2059 | C | feature_manager.py:84 · test_feature_manager::test_the_manager_never_raises… | |
| VT-06 | `is_detected` never raises (VT catches only RuntimeError) | base_thermostat.py:1804 | C | feature_manager.py:106 · test_feature_manager::test_the_manager_never_raises… | |
| VT-07 | The manager works on a half-built thermostat (entity_id still None) | base_thermostat.py:360 | C | feature_manager.py:130 · test_feature_manager::test_the_manager_never_raises… | |
| VT-08 | The manager only publishes; the plugin calls no VT service and changes no preset, mode or setpoint | SCOPE §1, §9 | C | feature_manager.py:74 · test_control::test_only_allowed_services_are_called | |
| VT-09 | Nothing relies on `refresh_state` (one-cycle lag) | CLAUDE.md facts | C | feature_manager.py:93 · test_feature_manager::test_values_appear_on_the… | |
| VT-10 | Both zone values are added through `add_custom_attributes` and removed without data | SCOPE §5; p0.2 H4 | C | feature_manager.py:134 · test_feature_manager::test_values_appear_on_the… | the attribute is recorded (P-63) |
| VT-11 | `hot_water` and `emitter_power_factor` are also manager properties | p0.2.1 U3 | C | feature_manager.py:118 · test_feature_manager::test_values_come_back… | name misleads (P-61) |
| VT-12 | The manager's name equals the plugin's domain (VT ≥ 10.5 `get_feature_manager`) | CLAUDE.md facts; VT main | C | feature_manager.py:110 · test_feature_manager::test_the_manager_never_raises… | |
| VT-13 | No use of thermostat members missing in VT 10.4.0 without detection | research F4 | C | feature_manager.py:130 · test_feature_manager::test_the_manager_never_raises… | |
| VT-14 | `get_vtherm_api` is called only once VT's API instance exists | CLAUDE.md facts | C | feature_manager.py:182 · test_feature_manager::test_no_bare_api_is_created… | |
| VT-15 | The factory registers when VT is loaded, or on `EVENT_COMPONENT_LOADED` later | SCOPE §11; U3 | C | feature_manager.py:230 · test_feature_manager::test_registers_once_vt_is… | |
| VT-16 | The factory re-registers when VT recreates its API, before rebuilt thermostats start | U3; R5 | C | feature_manager.py:234 · test_feature_manager::test_a_new_vt_api_gets… | |
| VT-17 | The plugin never reloads VT itself | SCOPE §11 | C | __init__.py:248 · test_vendor::test_a_vt_thermostat_already_running… | |
| VT-18 | Zones without the plugin's attribute 15 min after registration are listed in a repair issue | SCOPE §11; U3 | C | feature_manager.py:315 · test_feature_manager::test_thermostats_started… | lists unavailable zones (P-59) |
| VT-19 | Managers VT already built read through a stable access point | U3 | C | feature_manager.py:68 · test_feature_manager::test_values_come_back… | |
| VT-20 | The last entry unregisters the factory from the API it registered with | vtherm_api.py:124 | C | feature_manager.py:284 · test_feature_manager::test_two_installations_share… | test uses two entries (T11) |
| VT-21 | Without feature-manager support: a repair issue, values still on the plugin's entities | U3 | P | feature_manager.py:188 · test_feature_manager::test_a_vt_without_feature… | VT 10.0–10.1 not detected (P-60) |
| VT-22 | Manifest requires `vtherm_api>=0.5.0`, consistent with VT 10.4.0 | R1 | C | manifest.json:18 · test_release::test_requires_the_vtherm_api | only 0.5.0 tested (P-109) |
| VT-23 | VT and SmartPI in `after_dependencies` | manifest | C | manifest.json:4 · test_release::test_integrations_it_uses… | |
| VT-24 | Capabilities detected at runtime (import in try, hasattr); older versions work | CLAUDE.md conventions | P | vtherm_link.py:214 · test_vtherm_link::test_capabilities_without… | VT version read only for diagnostics |
| VT-25 | Zone data only through `vtherm_link.py` | CLAUDE.md conventions | NT | vtherm_link.py:98 | holds (grep); no enforcing test |
| VT-26 | Zones can be picked only among VT climate entities | SCOPE §3 p.2 | NT | config_flow.py:248 | UI-only filter (P-79) |
| VT-27 | The plugin replaces VT's central boiler: heating follows the zones at every step | SCOPE §3 p.12 | C | core/controller.py:385 · test_acceptance::test_heating_follows_the… | |
| VT-28 | No counter or timer holds heating against VT | SCOPE §3 p.12 | C | const.py:11 · test_acceptance::test_a_short_cycling_boiler… | |
| VT-29 | A zone in heat mode wants heat per VT's `is_device_active` | SCOPE §7 | C | core/demand.py:56 · test_demand::test_zone_wants_heat | |
| VT-30 | A zone in auto/heat_cool heats only while its hvac_action is heating | SCOPE §7 | C | core/demand.py:60 · test_demand::test_zone_wants_heat | |
| VT-31 | A zone in off, cool, dry, fan_only (or sleep) wants no heat | VT docs | C | vtherm_attributes.py:24 · test_vtherm_attributes::test_heating… | |
| VT-32 | A zone unavailable, in an unknown mode or not ready is unknown, never "no demand" | SCOPE §7 | C | core/readings.py:151 · test_demand::test_a_zone_that_is_not_known… | off + not ready → heating (S-34) |
| VT-33 | A zone unknown or with a lost room sensor for 30 min raises an alarm | SCOPE §7 | C | control.py:666 · test_control::test_a_zone_unknown_for_long… | implausible temperature not included (S-06) |
| VT-34 | A zone in VT's safety mode keeps VT's demand | SCOPE §7 | C | core/controller.py:125 · test_control::test_a_zone_whose_room_sensor… | `safety_state` not read (S-35) |
| VT-35 | Demand thresholds: zone count (0 disables), power (power × opening), widest opening | SCOPE §7 Options | P | core/demand.py:71 · test_demand::test_power_threshold_can_add… | opening over non-calling zones; zones not devices (P-13, S-36) |
| VT-36 | A count threshold above the configured zones blocks control | SCOPE §7 | C | control_config.py:368 · test_control_config::test_the_count… | zero zones not blocked (S-04) |
| VT-37 | Device power read from VT's power manager in its unit | VT README 10.3 | C | vtherm_attributes.py:121 · test_vtherm_attributes::test_kilowatts… | 0 when not configured (P-14) |
| VT-38 | VT climate temperatures converted to °C | SCOPE §7 | C | vtherm_link.py:116 · test_vtherm_attributes::test_fahrenheit… | |
| VT-39 | VT's `max_on_percent` counts for "fully open" | VT docs | C | core/readings.py:127 · test_vtherm_attributes::test_vt_cap… | |
| VT-40 | VT's central mode acts only through the zones' demand | SCOPE §7 | C | vtherm_link.py:205 · test_controller::test_vt_modes_act_through… | |
| VT-41 | "Stopped" is not a hand-back: control stays, heating off, frost watched | SCOPE §7, §11 | C | core/controller.py:241 · test_acceptance::test_vt_stopped_means_no… | frost heat cannot reach closed zones (S-05) |
| VT-42 | No summer switch of its own | SCOPE §7 | C | const.py:11 · test_controller::test_summer_and_winter… | |
| VT-43 | Control is blocked while VT's own central boiler is configured | SCOPE §11 | C | vtherm_link.py:171 · test_control::test_vt_central_boiler_blocks… | |
| VT-44 | Central-boiler detection fails closed | N2 | C | vtherm_link.py:187 · test_control::test_while_vt_reloads_its_central… | disabled entry blocks for good (P-20) |
| VT-45 | After removing VT's central boiler the user is asked to restart HA | R6 H1 | NT | translations/en.json:1203 | text only |
| VT-46 | Control waits for HA's running state (VT starts at `EVENT_HOMEASSISTANT_STARTED`) | CLAUDE.md facts | C | control.py:489 · test_control::test_control_waits_while_home… | |
| VT-47 | Frost protection is the only heating without VT's call | SCOPE §3 p.12 | C | core/limits.py:81 · test_limits::test_frost_watches_every_zone… | "no zone known" heats too (S-03) |
| VT-48 | Heating starts without the activation delay VT's central boiler offers | SCOPE §3 p.12 | C | core/controller.py:357 · test_acceptance::test_heating_follows_the… | lost silently at migration (S-07) |
| VT-49 | Expiring writes are repeated every 30 s (replacing VT's keep-alive) | SCOPE §7 | C | core/guards.py:80 · test_control::test_keep_alive_never_lapses… | |
| VT-50 | The plugin never calls `set_auto_tpi_mode` | CLAUDE.md facts | C | control.py:288 · test_control::test_only_allowed_services_are_called | |
| VT-51 | Auto-TPI zones flagged for VT's central boiler, without it, are listed in a repair issue | SCOPE §11 | C | coordinator.py:721 · test_control::test_auto_tpi_zones_that_cannot… | unknown taken as "off" (P-54) |
| VT-52 | Auto-TPI learning recognised from `auto_tpi_state`/`auto_tpi_continuous_kext` = "on" | CLAUDE.md facts | C | vtherm_link.py:159 · test_vtherm_link::test_zone_algorithm_from… | |
| VT-53 | Zones whose learning cannot be paused are reported when pauses are on | SCOPE §5 | C | coordinator.py:733 · test_control::test_learning_the_plugin_cannot… | |
| VT-54 | SmartPI learning paused only through `set_smartpi_learning` | SCOPE §3 p.4 | C | control.py:989 · test_control::test_learning_is_paused_during… | pause stored late (P-10) |
| VT-55 | SmartPI pause for DHW only in calling zones, foreign heat, large water swings | SCOPE §5 | C | control.py:1003 · test_learning::test_dhw_pauses_only_zones… | every DHW draw pauses (S-41) |
| VT-56 | Resume within ±3 K or after 1 h at most; effect read from the flag | SCOPE §5 | C | control.py:1038 · test_learning::test_a_resume_is_followed_up | |
| VT-57 | No reset or calibration service of SmartPI is called | SCOPE §3 p.4 | C | control.py:88 · test_control::test_only_allowed_services_are_called | |
| VT-58 | SmartPI calls outside the step's lock, with a timeout; their failure never stops control | M5 | C | control.py:265 · test_control::test_a_slow_smartpi_call_does_not… | |
| VT-59 | The plugin does not fake power shedding or other VT signals | research | C | feature_manager.py:74 · test_control::test_only_allowed_services_are_called | |
| VT-60 | Allowed services: monitor only `weather.get_forecasts`; control adds its path and pauses | p0.2 Rules | C | control.py:288 · test_no_writes::test_only_forecasts_are_requested | test blind to unregistered services (P-118) |
| VT-61 | Docs say how to set the zone algorithm's outdoor term (TPI `tpi_coef_ext`, SmartPI `u_ff1`) | SCOPE §3 p.9 | P | translations/en.json:579 | impossible for SmartPI 0.4.0 (S-50) |
| VT-62 | The correction works in series with zone PI integrators; docs describe it | SCOPE §7 | P | translations/en.json:579 | no VT settings recommended; README 🔒 |
| VT-63 | The water temperature changes slowly by default (ramp 1 K/min) | SCOPE §5, §7 | C | core/controller.py:123 · test_controller::test_the_ramp_moves_at_every… | rationale questionable (S-47) |
| VT-64 | The plugin regulates no room and replaces no zone algorithm | SCOPE §1 | C | __init__.py:22 · test_control::test_only_allowed_services_are_called | |
| VT-65 | The reference room is published for external controllers | SCOPE §5 | P | core/zones.py:21 · test_reference_room::test_no_active_zone… | picks a zone with a lost sensor (P-18) |
| VT-66 | Sending the reference room to the boiler (room-value mode) | SCOPE §5 | OOS | | 0.3 |
| VT-67 | Reloading VT's central entry blocks control and hands back | research L3 | C | vtherm_link.py:188 · test_control::test_while_vt_reloads_its_central… | |
| VT-68 | The README states the minimum supported VT version | p0.2 K1 | MI | translations/en.json:1255 | K1 🔒; minimum not decided |
| VT-69 | Listing on VT's plugin page later | SCOPE §12 | OOS | | |
| VT-70 | Proposal to SmartPI / adaptive TPI authors later | SCOPE §5, §9 | OOS | | |
| VT-71 | Integration tests run real VT 10.4.0 and SmartPI 0.4.0 in-process | p0.1 A5, C3 | P | tests/integration/conftest.py:9 · test_vendor::test_at_start_a_real_vt… | skipped in CI (P-119) |
| VT-72 | Tests: the manager never raises into VT; no bare API; re-registration | p0.2 H4 | C | feature_manager.py:188 · test_feature_manager::test_the_manager_never_raises… | |
| VT-73 | Nested VT attributes read live only | vtherm_attributes.py:3 | C | vtherm_attributes.py:47 · test_vtherm_attributes::test_vt_reads… | |
| VT-74 | VT's central-boiler binary sensor and events are no control input | research L3 | C | vtherm_link.py:171 · test_vtherm_link::test_vt_central_boiler_detection… | |
| VT-75 | The zone's room sensor comes from VT's entry data | SCOPE §7 | C | vtherm_link.py:33 · test_vtherm_link::test_a_zone_whose_room_sensor… | |
| VT-76 | The plugin creates entities only in its own domain | SCOPE §3 p.2 | C | __init__.py:22 · test_feature_manager::test_values_appear_on_the… | |
| VT-77 | One plugin entry per HA instance, one factory registration | SCOPE §5 | C | manifest.json:19 · test_config_flow::test_one_entry_per_home_assistant | |
| VT-78 | No zone's value is passed to another zone's model | CLAUDE.md facts | C | feature_manager.py:74 · test_control::test_only_allowed_services_are_called | |
| VT-79 | HA ≥ 2026.9 is consistent with VT 10.4.0 (≥ 2026.3.1) | SCOPE §12 | C | hacs.json:3 · test_release::test_hacs_manifest | |
| VT-80 | One failing or reloading VT zone does not stop control | SCOPE §7 | C | core/demand.py:74 · test_demand::test_a_zone_that_is_not_known… | |

### 5.8 Home Assistant (Integration Quality Scale, hassfest, general) and HACS

Sources read online on 2026-09-26: developers.home-assistant.io (Integration Quality Scale rules, manifest,
internationalization, config entries, blocking operations, developer blog 2026), `script/hassfest` in
home-assistant/core, hacs.xyz (publish/start, integration, action, include), and HA 2026.9.3 in `.venv`.
A custom integration is not graded on the quality scale; the rules are used here as the benchmark the task asked for.

| ID | Requirement | St. | Code · test | Note |
|---|---|---|---|---|
| HA-IQS-01 | Actions registered in `async_setup` with ServiceValidationError | NA | | the plugin registers no action |
| HA-IQS-02 | Appropriate polling / update interval | C | const.py:41 · test_control::test_switching_on_writes_keeps… | 30 s monitor, 10 s control |
| HA-IQS-03 | Brand assets (`brand/icon.png`, HA 2026.3+) | MI | | R2 🔒 |
| HA-IQS-04 | Brand images: PNG, square, 256 and 512 px | MI | | R2 🔒; R2 does not state the image rules |
| HA-IQS-05 | Common patterns in common modules (coordinator, base entity) | C | coordinator.py:133 · test_setup::test_setup_creates_entities… | |
| HA-IQS-06 | 100 % test coverage of config and options flow, incl. recovery from every error | P | config_flow.py:1276 | 97 %, 19 lines untested (P-34) |
| HA-IQS-07 | UI setup with proper selectors, validation and `data_description` | P | config_flow.py:180 | options step "freshness" without field descriptions (P-103) |
| HA-IQS-08 | Connection data in `data`, settings in `options` | C | config_flow.py:1168 · test_config_flow::test_simple_flow_creates… | |
| HA-IQS-09 | Dependency transparency (OSI licence, PyPI, public CI) | ? | manifest.json:18 | vtherm_api MIT on PyPI; CI provenance not attested |
| HA-IQS-10 | Docs of actions | NA | | no actions |
| HA-IQS-11 | Docs of triggers | NA | | none |
| HA-IQS-12 | Docs of conditions | NA | | none |
| HA-IQS-13 | High-level description in the docs | MI | | README missing (K1 🔒) |
| HA-IQS-14 | Installation instructions | MI | | K1 🔒 |
| HA-IQS-15 | Removal instructions | MI | | K1 🔒; not in K1's list (S-52) |
| HA-IQS-16 | Entities subscribe in `async_added_to_hass` with `async_on_remove` | P | entity.py:66 | unsubscription untested |
| HA-IQS-17 | Stable unique IDs | C | entity.py:15 · test_setup::test_zone_entities_keep_their… | |
| HA-IQS-18 | `has_entity_name = True` | C | entity.py:25 · test_control::test_the_switch_comes_back… | |
| HA-IQS-19 | Runtime objects in `ConfigEntry.runtime_data` | C | __init__.py:76 · test_setup::test_unload_and_reload | untyped alias (P-101) |
| HA-IQS-20 | Test the connection before configuring | NA | | iot_class calculated |
| HA-IQS-21 | Setup raises ConfigEntryNotReady / ConfigEntryError instead of starting half-way | P | __init__.py:42 | failed first refresh: no hand-back, no issue (P-05) |
| HA-IQS-22 | Unique config entry | C | manifest.json:19 · test_config_flow::test_one_entry_per_home_assistant | |
| HA-IQS-23 | Action exceptions (HomeAssistantError / ServiceValidationError) | C | switch.py:78 · test_control::test_a_setpoint_entity_that… | |
| HA-IQS-24 | Config-entry unloading frees everything | C | __init__.py:110 · test_setup::test_unload_and_reload | bus listeners after unload not asserted |
| HA-IQS-25 | Docs of configuration parameters (options) | MI | | K1 🔒; risk texts live only in the flow |
| HA-IQS-26 | Docs of installation parameters | MI | | K1 🔒 |
| HA-IQS-27 | Entity unavailable only when its own data is missing | X | entity.py:56 | control entities follow the monitor (P-02) |
| HA-IQS-28 | Integration owner (codeowners) | MI | manifest.json:13 | K5 🔒 |
| HA-IQS-29 | Log when unavailable, once | P | coordinator.py:532 | tracebacks per refresh (P-24) |
| HA-IQS-30 | PARALLEL_UPDATES set per platform | NT | sensor.py:318 | values correct, no test |
| HA-IQS-31 | Reauthentication flow | NA | | no authentication |
| HA-IQS-32 | Test coverage above 95 % in every module | P | pyproject.toml:77 | six modules below 95 % (lines) (P-35) |
| HA-IQS-33 | Devices: one service device per entry | NT | entity.py:48 | no device-registry test |
| HA-IQS-34 | Diagnostics with redaction | C | diagnostics.py:18 · test_diagnostics::test_diagnostics_are_redacted | absent entities not redacted (P-30) |
| HA-IQS-35 | Discovery update info | NA | | no discovery |
| HA-IQS-36 | Discovery | NA | | inputs are picked by the user |
| HA-IQS-37 | Docs: how and how often data updates | MI | | K1 🔒; not in K1's list (S-52) |
| HA-IQS-38 | Docs: automation examples | MI | | K1 🔒 |
| HA-IQS-39 | Docs: known limitations | MI | | K1 🔒; not in K1's list |
| HA-IQS-40 | Docs: supported devices and write paths | MI | | K1 🔒 |
| HA-IQS-41 | Docs: supported functions and each entity | MI | | K1 🔒 |
| HA-IQS-42 | Docs: troubleshooting | MI | | K1 🔒; not in K1's list |
| HA-IQS-43 | Docs: use cases | MI | | K1 🔒 |
| HA-IQS-44 | Dynamic devices | NA | | one device per entry |
| HA-IQS-45 | Entity categories | NT | sensor.py | DIAGNOSTIC set; no test |
| HA-IQS-46 | Entity device classes | NT | sensor.py | set; no test |
| HA-IQS-47 | Noisy entities disabled or hidden by default | P | sensor.py:318 · test_setup::test_setup_creates_entities… | hidden state untested |
| HA-IQS-48 | Entity names from translations | C | entity.py:42 · test_translations::test_every_entity… | two names repeat the device name (P-104) |
| HA-IQS-49 | Translatable exception messages | P | switch.py:84 | raw codes in placeholders (P-74) |
| HA-IQS-50 | Icon translations in icons.json | C | icons.json · test_release::test_icons_follow_hassfest… | |
| HA-IQS-51 | Reconfiguration flow | NA | | `entry.data` is empty; the options flow edits every section |
| HA-IQS-52 | Repair issues with fix flows | P | repairs.py:19 | the no-unit path untested (P-33) |
| HA-IQS-53 | Stale devices removed | NA | | one device per entry; stale entities removed (__init__.py:261) |
| HA-IQS-54 | Async dependency | NA | | vtherm_api does no I/O |
| HA-IQS-55 | Inject websession | NA | | no HTTP |
| HA-IQS-56 | Strict typing: mypy strict, typed `ConfigEntry[...]`, typed dependencies | P | __init__.py:76 | mypy strict passes; `runtime_data` is Any (P-101) |
| HA-IQS-57 | Custom integrations are not graded: no `quality_scale` key or file needed | NA | | correct as is |
| HA-HF-01 | hassfest passes in CI on every push and PR | P | .github/workflows/validate.yml | red until K5 (documentation) — known |
| HA-HF-02 | Manifest keys ordered: domain, name, then alphabetical | C | manifest.json · test_release::test_manifest_keys_are_sorted | |
| HA-HF-03 | Domain equals the folder name; non-empty name | C | manifest.json:2 · test_release::test_manifest_holds_what… | |
| HA-HF-04 | `documentation` URL (required also for custom integrations) | MI | | K5 🔒 (xfail test) |
| HA-HF-05 | `codeowners` is a list of strings | C | manifest.json:13 · test_release::test_manifest_holds_what… | empty until K5 |
| HA-HF-06 | `version` valid for AwesomeVersion | C | manifest.json:20 · test_release::test_manifest_version… | pre-release version not planned (S-53) |
| HA-HF-07 | `issue_tracker` URL (HACS needs it) | MI | | K5 🔒 |
| HA-HF-08 | `integration_type` fits (service) | C | manifest.json:16 · test_release::test_manifest_holds_what… | |
| HA-HF-09 | `iot_class` valid (calculated) | C | manifest.json:17 · test_release::test_manifest_holds_what… | |
| HA-HF-10 | `config_flow: true` with a ConfigFlow class | C | manifest.json:14 · test_release::test_manifest_holds_what… | |
| HA-HF-11 | `single_config_entry: true`; HA aborts a second flow | C | manifest.json:19 · test_config_flow::test_one_entry_per_home_assistant | |
| HA-HF-12 | Requirements in pip format, not in core's requirements | C | manifest.json:18 · test_release::test_requires_the_vtherm_api | |
| HA-HF-13 | Imported HA integrations are declared as dependencies | C | manifest.json:4 · test_release::test_imported_integrations… | |
| HA-HF-14 | Optionally used integrations in `after_dependencies` | C | manifest.json:4 · test_release::test_integrations_it_uses… | |
| HA-HF-15 | No manifest keys outside hassfest's schema | P | manifest.json | checked by hand; no local test for unknown keys |
| HA-HF-16 | `translations/en.json` follows hassfest's schema | C | translations/en.json · test_release::test_translations_follow… | |
| HA-HF-17 | No HTML, URLs, edge spaces or single-brace placeholders in texts | C | translations/en.json · test_release::test_translations_follow… | |
| HA-HF-18 | Translation keys in lower snake case | C | translations/en.json · test_release::test_translations_follow… | |
| HA-HF-19 | Every issue has a title and either description or fix_flow | C | translations/en.json · test_release::test_translations_follow… | |
| HA-HF-20 | icons.json follows the schema | C | icons.json · test_release::test_icons_follow_hassfest… | |
| HA-HF-21 | services.yaml only when actions exist | NT | | none registered |
| HA-HF-22 | CONFIG_SCHEMA only with `async_setup` | NT | | no `async_setup` |
| HA-HF-23 | Every JSON file is valid | C | manifest.json · test_release::test_manifest_keys_are_sorted | |
| HA-GEN-01 | Translations in `translations/<BCP47>.json`, en.json complete | C | translations/en.json · test_translations::test_there_is_a_pl… | |
| HA-GEN-02 | No `[%key:…%]` references in a custom integration | P | translations/en.json | none used; the test would let a whole-value reference pass (P-128) |
| HA-GEN-03 | Every user-visible text through translation keys; pl.json has the same keys | C | translations/en.json · test_translations::test_same_keys… | |
| HA-GEN-04 | Listeners, timers and subscriptions freed at unload and failed setup | C | __init__.py:81 · test_setup::test_unload_and_reload | |
| HA-GEN-05 | Background tasks through `entry.async_create_background_task` | C | coordinator.py:225 · test_setup::test_the_recorder_backfill_runs… | |
| HA-GEN-06 | The options listener is not mixed with flow reload helpers | C | __init__.py:85 · test_setup::test_only_an_options_change_reloads… | |
| HA-GEN-07 | A view-only preference (level) does not reload | C | __init__.py:248 · test_setup::test_only_an_options_change_reloads… | |
| HA-GEN-08 | OptionsFlow does not assign `config_entry` itself | C | config_flow.py:1144 · test_config_flow::test_options_flow_edits… | |
| HA-GEN-09 | No reliance on `show_advanced_options` | C | config_flow.py:132 · test_config_flow::test_simple_flow_creates… | |
| HA-GEN-10 | VERSION/MINOR_VERSION and `async_migrate_entry`; a newer entry is not loaded | P | __init__.py:93 · test_setup::test_an_entry_from_before_drop… | `version > 1` and `shared_return` branches untested (P-124) |
| HA-GEN-11 | Entry removal deletes its stores and forecast files | C | __init__.py:131 · test_forecasts::test_removing_the_entry_removes… | |
| HA-GEN-12 | No blocking I/O in the event loop | P | forecasts.py:107 | forecast parsing in the loop (P-23) |
| HA-GEN-13 | Coordinator created with `config_entry`; platforms use `AddConfigEntryEntitiesCallback` | C | coordinator.py:138 · test_setup::test_setup_creates_entities… | |
| HA-GEN-14 | Zone unique IDs stable across entity-ID changes | C | entity.py:15 · test_setup::test_zone_entities_keep_their… | the options themselves are not updated (P-19) |
| HA-GEN-15 | No DeviceInfo fields deprecated in 2026.8 | NT | entity.py:48 | none used |
| HA-GEN-16 | Diagnostics disclose no personal data or device IDs | C | diagnostics.py:18 · test_diagnostics::test_diagnostics_are_redacted | (P-30) |
| HA-GEN-17 | Repair issues translated, removed when resolved, with fix flows | C | repairs.py:74 · test_control::test_an_owed_hand_back_can_be… | |
| HA-GEN-18 | Attributes changing every update excluded from the recorder | C | sensor.py:352 · test_setup::test_changing_attributes_stay_out… | (P-72) |
| HA-GEN-19 | `UnitOfRatio.PERCENTAGE` instead of the deprecated `PERCENTAGE` unit (2026.7) | X | sensor.py:17 | (P-102) |
| HA-GEN-20 | Runs on HA ≥ 2026.9.0; CI tests the minimum and the tested version | C | .github/workflows/tests.yml · test_release::test_hacs_manifest | |
| HA-GEN-21 | voluptuous imports work under HA 2026.9 | C | config_flow.py:14 · test_config_flow::test_simple_flow_creates… | |
| HA-GEN-22 | MQTT publishes through `mqtt.publish` with correct qos/retain | C | transport/writers.py:303 · test_writers::test_mqtt_writer | |
| HA-GEN-23 | The hand-back at HA stop runs in a shutdown job | C | control.py:389 · test_control::test_home_assistant_stop_hands_back… | |
| HA-GEN-24 | The control switch stays operable while the control unit exists | X | entity.py:56 | (P-02) |
| HACS-01 | Public GitHub repository | MI | | K5 🔒 |
| HACS-02 | Repository description | MI | | K5 🔒 |
| HACS-03 | Repository topics | MI | | K5 🔒 |
| HACS-04 | Issues enabled | MI | | K5 🔒 |
| HACS-05 | README with usage information in the repository root | MI | | K1 🔒 |
| HACS-06 | `hacs.json` in the root with `name` and allowed keys only | C | hacs.json:1 · test_release::test_hacs_manifest | |
| HACS-07 | `hacs.json` declares the minimum HA version (2026.9.0) | C | hacs.json:3 · test_release::test_hacs_manifest | |
| HACS-08 | Exactly one integration under `custom_components/<domain>/` | NT | custom_components/ | `sim/` holds a second component outside `custom_components` — fine |
| HACS-09 | Manifest keys HACS needs: documentation, issue_tracker, codeowners, version | MI | manifest.json | K5 🔒 |
| HACS-10 | Brand: `brand/icon.png` or an entry in home-assistant/brands | MI | | R2 🔒 |
| HACS-11 | Full GitHub releases (0.2.1b1, then 0.2.1) | MI | | K5, K7 🔒 |
| HACS-12 | The manifest version matches the release tag, pre-release included | X | manifest.json:20 · test_release.py:27 | 0.2.1 pinned while K5 tags 0.2.1b1 (S-53) |
| HACS-13 | The HACS action passes without ignored checks | P | .github/workflows/validate.yml | red until K1, K5, R2 — known |
| HACS-14 | The "images" check applies to plugins and themes only | NA | | |
| HACS-15 | The repository is not archived | MI | | K5 🔒 |
| HACS-16 | Default-list inclusion requirements | OOS | | "later" |
| HACS-17 | Without `zip_release` HACS takes `custom_components/<domain>` from the tag | NT | hacs.json | met; no test |

### 5.9 Requirements without a (full) test

- **Implemented, no test (NT, 22):** PL-10, PL-25, PL-26, PL-27, PL-28, PL-30, PL-76, PL-116, P21-109, P21-148, VT-25, VT-26, VT-45, HA-IQS-30, HA-IQS-33, HA-IQS-45, HA-IQS-46, HA-HF-21, HA-HF-22, HA-GEN-15, HACS-08, HACS-17. Most are structural or process requirements (layout, tooling, `.gitignore`, deprecated fields not used); the ones worth a test are VT-25 (zone data only through `vtherm_link`, enforceable like the core-isolation test), VT-26 and P21-109 (server-side validation, P-79), HA-IQS-33/45/46 (device, categories, classes).
- **Not implemented (MI, 37):** SC2-145, SC2-146, SC2-154, SC2-178, SC2-179, SC2-180, SC2-181, PL-114, PL-118, PL-121, VT-68, HA-IQS-03, HA-IQS-04, HA-IQS-13, HA-IQS-14, HA-IQS-15, HA-IQS-25, HA-IQS-26, HA-IQS-28, HA-IQS-37, HA-IQS-38, HA-IQS-39, HA-IQS-40, HA-IQS-41, HA-IQS-42, HA-IQS-43, HA-HF-04, HA-HF-07, HACS-01, HACS-02, HACS-03, HACS-04, HACS-05, HACS-09, HACS-10, HACS-11, HACS-15. All belong to the open 🔒 steps K1 (README, LICENSE, NOTICE, docs rules of the IQS), K4–K7 and R2 (brand), plus VT-68 (minimum VT version in the README).
- **Contradicted (X, 9):** SC1-28, SC1-55, SC1-89, SC2-43, P21-104, HA-IQS-27, HA-GEN-19, HA-GEN-24, HACS-12.
- **Cannot be decided from the repository (?, 16):** SC2-115, SC2-147, PL-06, PL-21, PL-71, PL-87, PL-103, PL-117, PL-119, PL-120, P21-57, P21-58, P21-172, P21-186, P21-187, HA-IQS-09.
- **Partly covered (P, 123):** listed in the tables above with the missing part in the note; the tests of section 6 close the important ones.

## 6. Missing tests

Every test below was proposed by a reviewer and then checked by a second agent against `tests/`: "missing" means
no test checks this Given/When/Then; "partial" means a related test exists but does not check the Then. Tests that
turned out to exist were dropped. Where the expected behaviour depends on a decision (a specification problem),
the Then says so. 245 tests were proposed in total (45 high, 109 medium, 91 low priority); the high ones and the
medium ones that matter most are listed.

### 6.1 High priority

| # | Test (level) | Given | When | Then | For |
|---|---|---|---|---|---|
| T-01 | `test_the_rewrite_window_outlives_a_stale_link_hand_back` (core + integration) | one outside change already rewritten (`rewritten_at` set) | the boiler link is stale > 300 s (hand-back), returns, and a second outside change comes the same day | the guard blocks (`outside_change`), no second rewrite; with reaction "information" the block persists after the resume | P-06 |
| T-02 | `test_an_unknown_read_back_at_the_first_write_still_tells_a_drop` (core) | the session's first write with read-back `None`, then confirmed | the read-back falls twice the same day to the pre-session value | RESEND (drop), no block, no `outside_change` | P-07 |
| T-03 | `test_a_lost_link_after_a_restart_raises_boiler_link_lost` (integration) | stand-alone gateway, control on, link lost, alarm on | restart with the stored state while the link is still lost; advance 10 min | `alarm_boiler_link_lost` is on and the state shows the hand-back | P-08 |
| T-04 | `test_an_ignored_heating_switch_raises_write_ignored` (integration, partial) | OTGW with `ch_confirmed_entity`, setpoint confirmed | the CH echo does not follow CH=0 (or CH=1) for > 120 s | `alarm_write_ignored` on; with reaction hand-back: latch and hand-back | P-09 |
| T-05 | `test_a_hand_back_cut_by_a_foreign_cancel_stays_owed` (integration, partial) | control active; the hand-back service raises `CancelledError` or `RuntimeError` | a step decides to hand back | `hand_back_owed` true, retry after a minute, `hand_back_failed` alarm | P-42 |
| T-06 | `test_stop_never_raises_when_the_hand_back_raises_unexpectedly` (integration) | control holds the boiler; `writer.hand_back` raises RuntimeError | (a) unload or reload; (b) `_async_step` raises | nothing escapes; `_hand_back_pending` true; the owed issue is persistent (a) or shown (b); `control_error`; the next start retries a full hand-back | P-42 |
| T-07 | `test_otgw_on_off_thermostat_heats_after_an_unclean_exit_while_off` (sim) | simulated gateway with the PIC 6.6 CH=0 flag, on/off thermostat, topology "gateway with thermostat", session in "off" (CH=0, CS kept) | HA vanishes without a hand-back, CS lapses, the thermostat closes its contact | the boiler gets CH enable (the thermostat takes over) — fails today; after the spec change either no CH=0 or a blocker | S-01 |
| T-08 | `test_a_corrupt_store_file_hands_back_first` (integration) | `.storage/vtherm_smart_boiler.<id>` truncated (a real file, not `hass_storage`), OTGW control configured, last run held the boiler | entry setup and 30 s of steps | a full hand-back first (CH=1, CS=0) and the monitoring start as decided — fails today | P-01 |
| T-09 | `test_an_owed_hand_back_without_its_options_raises_a_fixable_issue` (integration) | store `{"control": {"controlling": true}}` without `taken_with` (and a variant with an unparsable one); options without control | setup, then the repair flow "returned by hand" | entry LOADED, monitor running; fixable `hand_back_owed_<id>` with an ERROR log; after confirming the store has `controlling` and `hand_back_pending` false; no issue after a restart | P-33 |
| T-10 | `test_setup_failing_before_the_store_is_read_leaves_it_intact` (integration) | store with `controlling: true`, a monitoring start a week ago and day summaries; `VThermLink.async_detect` raises | entry setup | setup fails and the store is unchanged; the next good setup hands back | P-04 |
| T-11 | `test_an_owed_hand_back_is_reported_while_the_first_refresh_fails` (integration) | store with `hand_back_pending: true`; `_compute` raises (variant: an unreadable forecast partition) | setup (ConfigEntryNotReady / SETUP_ERROR) and its retries | a persistent `hand_back_owed_<id>` issue exists, or the hand-back is sent | P-05 |
| T-12 | `test_options_save_problem_returns_to_its_step` (integration) | an entry with strategy `chosen_zone` on zone A | in the options "zones" remove zone A and save | the "reference" form with `reference_zone_unknown`; after another strategy: CREATE_ENTRY | P-34 |
| T-13 | `test_gateway_id_cannot_change_while_a_hand_back_is_owed` (integration) | two opentherm_gw entries; control through gw1 with an owed hand-back (or holding) | options → control → control_gateway with gw2 | `errors == {"base": "hand_back_pending"}` (or `control_holds_boiler`), options unchanged; gw1 passes on | P-34 |
| T-14 | `test_mqtt_topics_cannot_change_while_control_holds_the_boiler` (integration) | control through `otgw_mqtt`, holding or owed | control_mqtt with another node (and the same node with spaces) | a changed node is refused; the same value with spaces passes | P-34 |
| T-15 | `test_control_switch_stays_usable_when_the_monitor_refresh_fails` (integration) | control on and writing; `_compute` (or `feature_manager.async_check`) raises on every refresh | `switch.turn_off` on the control switch | the boiler is handed back; the switch and control alarms are not `unavailable` | P-02 |
| T-16 | `test_outdoor_stuck_is_detected_within_twelve_hours` (core, partial) | 24 h window: the sensor changes for 8 h, then stays for 16 h while the weather moves ≥ 3 K | `check_outdoor` | STUCK (OK today) | P-26 |
| T-17 | `test_an_off_zone_not_ready_means_no_demand` (core) | the only zone: state "off", `is_ready` false, fresh temperature | `boiler_demand` / `decide` | `wanted` false (IDLE, not ZONES_UNKNOWN) — after the fix | S-34 |
| T-18 | `test_the_correction_does_not_rise_when_the_clock_goes_back` (core) | state after a decision at now = 10000 (correction 0), one zone 1.5 K warm, another at 8 °C | `decide` at now = 6400 with the second zone at 4.5 °C (frost starts) | correction stays 0, no COMFORT_CORRECTION reason | P-46 |
| T-19 | `test_a_hand_back_passes_while_a_guard_is_blocked` (core, partial) | LoopState after a write, setpoint guard blocked (outside change), control active | `loop_step` with `enabled=False` (and separately with hand-back alarms) | `hand_back` true, no setpoint, fresh guard states | guard contract |
| T-20 | `test_underfloor_flow_stays_within_the_circuit_maximum` (integration, partial) | `boiler_sim` underfloor or shared loop, circuit max 40 °C, outdoor 5 and −5 °C | 6 h of control | `sensor.boiler_sim_flow` stays ≤ 40 °C plus a documented margin, or an alarm/reduction appears | S-14 |
| T-21 | `test_a_dhw_draw_under_control_raises_no_outside_change` (integration, partial) | control through the simulator's gateway, a SmartPI zone learning; optionally the "running" entity as CH echo | `boiler_sim.start_dhw` for 10 min, then the draw ends | no `outside_change`/`write_ignored`, no latch, learning paused and resumed, `dhw_enable_writes == 0`, heating back after DHW | P-36, P-22 |
| T-22 | `test_mqtt_hand_back_is_published_before_mqtt_stops` (integration, partial) | `mqtt_mock_entry`, control through `otgw_mqtt`, read-back from MQTT entities | `hass.async_stop()` | `chenable=1` and `ctrlsetpt=0` reach the MQTT client before it disconnects; no owed hand-back stored | shutdown order |
| T-23 | `test_options_flow_configures_control_on_the_simulator` (integration, partial) | in-process HA with `boiler_sim` (gateway), no opentherm_gw entry, the plugin past monitoring | options → Control → OpenTherm Gateway → gateway ID `sim` | the flow completes, or the test documents the README's workaround (today: `gateway_unknown`) | P-37 |
| T-24 | `test_tpi_switch_zones_starts_per_hour_under_control` (sim, partial) | on/off valves driven by `on_percent` × a 5 min cycle, 3 zones, mild weather, plugin control | 24 h closed loop | starts/h and CH switchings reported and compared with VT's central boiler; the plugin adds no starts beyond VT's | S-15 |
| T-25 | `test_the_test_ha_container_cannot_reach_production` (infrastructure) | the LXC after J2, container `ha-test` | `docker exec ha-test` tries TCP to the production HA, broker and gateway (IPv4 and IPv6) | every attempt times out or is refused | S-19 |

### 6.2 Medium priority

| # | Test (level) | Given → When → Then | For |
|---|---|---|---|
| T-26 | `test_a_flapping_boiler_link_still_hands_back` (core) | control active → the link is fresh for one step every ~290 s for an hour → hand-back and link-lost alarm (after the rule change) | P-08 |
| T-27 | `test_a_criterion_without_data_is_not_no_demand` (core + integration) | count 0 and only a power (or opening) threshold; calling zones without power/opening (VT publishes 0) → steps → `wanted` None (heat on the curve), or a blocker/alarm; never silent "no demand" | P-14 |
| T-28 | `test_a_transient_loss_of_every_zone_does_not_start_the_boiler` (core + integration) | summer, the only VT zone off → it is unavailable / not ready for 1–3 steps (VT reload) → heating stays off during a grace period (after the spec change) | S-03 |
| T-29 | `test_a_crash_right_after_a_smartpi_pause_resumes_learning` (integration) | a SmartPI zone paused by the plugin, flag false → restart with the store from before the delayed save → the zone is resumed (or the pause was saved before the call) | P-10 |
| T-30 | `test_an_optimistic_setpoint_entity_does_not_confirm_a_hand_back` (integration) | setpoint entity with `assumed_state`, device not receiving → control switched off → hand-back shown unconfirmed (after the spec decision) | S-09 |
| T-31 | `test_control_waits_for_the_switch_to_restore_then_counts_as_off` (integration) | control configured, switch entity disabled in the registry, a debt in the store → steps over 0–70 s → the owed hand-back at once; no decision for 60 s; then control as off | switch restore wait |
| T-32 | `test_one_entity_mapped_to_two_signals_feeds_both_histories` (integration) | FLAME and CH_ACTIVE mapped to one binary sensor → it toggles → both series get samples, or the flow refuses the mapping | P-16 |
| T-33 | `test_zero_pressure_from_a_non_gateway_sensor_raises_the_alarm` (integration) | a pressure sensor outside opentherm_gw, alarm off → reading jumps 1.5 → 0.0 bar and stays → `pressure_low` rises (or 0 is unknown only for the gateway after a reset) | P-17 |
| T-34 | `test_the_pressure_alarm_is_unknown_while_pressure_is_unknown` (integration) | pressure sensor unavailable from start or for long → refresh → the alarm's state is `unknown`, not `off` | S-16 |
| T-35 | `test_a_lost_monitoring_start_falls_back_to_the_entry_creation` (integration) | entry created 10 days ago, store without `monitoring_since` → setup → no `monitoring_period` blocker (if the recommendation is taken) | P-01 |
| T-36 | `test_forecasts_load_off_the_event_loop` (integration) | 13 partitions of ~670 snapshots in `hass_storage` → setup → `ForecastStore.load` runs in the executor | P-23 |
| T-37 | `test_frost_release_must_be_above_the_limit` (integration) | advanced level, gateway path → control_curve with limit 7 and release 7 → `frost_release_not_above_limit` | P-34 |
| T-38 | `test_same_switch_for_heating_and_external_control_is_refused` (integration) | entity path, hand-back by switch → the same entity in `ch_entity` and `hand_back_entity` → a form error (accepted today) | P-03 |
| T-39 | `test_the_switch_off_survives_an_unclean_restart` (integration) | restore cache holds "on", the entry's store was written after switching off → setup after a restart → control stays off | P-11 |
| T-40 | `test_forecast_errors_skip_hours_not_yet_observed` (core) | a series with one observation at T0, an hourly snapshot from T0 up to 48 h → `forecast_errors` knowing the observation ends at T0 → no statistics for horizons ending after T0 | P-88 |
| T-41 | `test_a_threshold_from_a_narrow_cold_band_is_not_trusted` (core) | 30 days at −4.5…0 °C, 8 % noise, true threshold 16 °C → `fit_daily_load` → threshold confidence < MIN_CONFIDENCE, or within ±2 K | P-31 |
| T-42 | `test_loss_alone_through_a_default_threshold_is_not_trusted` (core) | 30 days at 8–11.5 °C, true threshold 18 °C, default 15 °C (0.2) → `fit_daily_load` → H does not become effective | P-32 |
| T-43 | `test_the_verdict_load_criterion_needs_a_confident_model` (core) | only rough answers (DEFAULT 0.3) and a minimum power → summarize + assess → LOAD_UNKNOWN, or a reason marked with its source | S-17 |
| T-44 | `test_a_vt_safety_mode_zone_follows_vt_and_is_flagged` (integration, vendor) | vendored VT over_switch, the room sensor goes quiet → VT enters safety → the plugin follows VT's pulses and the zone is flagged | S-35 |
| T-45 | `test_vt_power_shedding_removes_demand` (integration, vendor) | over_switch zone with power manager, overpowering on → a step → the zone is known, no demand, power 0; demand returns after shedding | VT model |
| T-46 | `test_the_opening_threshold_follows_calling_zones_only` (core) | over_switch zone `on_percent` 0.6, `device_active` false, opening threshold 0.5 → `boiler_demand` → no demand | P-13 |
| T-47 | `test_a_held_target_device_restart_is_not_an_outside_change` (core) | held target (ESPHome), pre-session 0, initial value 40 → the target goes unavailable → available with 40 twice a day → rewritten without OUTSIDE_CHANGE or latch (after the spec change) | S-13 |
| T-48 | `test_the_correction_stays_while_a_cap_holds_the_setpoint` (core) | circuit max equal to the curve, a saturated cold zone → 200 min of steps → no rise, or no "at limit" while a cap is active (per decision) | S-25 |
| T-49 | `test_an_alarm_during_a_blocker_still_latches` (core) | control active → a step with a transient blocker and a hand-back alarm → next step HANDED_BACK, `latched_by` set (or the precedence documented) | P-48 |
| T-50 | `test_diagnostics_redact_an_entity_that_is_away` (integration) | options name `sensor.gone`, absent from states and registry → diagnostics → `sensor.gone` does not appear | P-30 |
| T-51 | `test_an_outer_cancellation_propagates_and_cancels_the_step` (integration) | a step waiting on a slow write service → the caller's task is cancelled → CancelledError propagates, the inner step is cancelled | cancellation |
| T-52 | `test_a_disabled_vt_central_entry_does_not_block_for_ever` (integration) | the registry has VT's boiler sensor; the central entry disabled by the user → steps → no permanent `vt_central_boiler_unknown`, or a visible issue after a limit | P-20 |
| T-53 | `test_registration_errors_never_reach_vt` (integration) | an API whose register/get/unregister raise → attach / check / detach → no exception, state UNSUPPORTED or WAITING, unload clean | feature manager |
| T-54 | `test_a_lasting_fast_path_error_is_logged_once` (integration) | `_compute` raises for 10 min of simulated time → time passes, then the error stops → one ERROR with traceback and one recovery INFO | P-24 |
| T-55 | `test_store_step_over_1k_is_refused_or_compared_after_rounding` (integration) | an `input_number` with step 5 °C as the setpoint → control writes 43 → no false "ignored"; hand-back confirmed, or the configuration refused | P-15 |

## 7. Top 5 changes to make first

1. **Make the control state survive the unhappy paths** (P-01, P-04, P-05, P-10, P-11). Keep the control part of
   the store small and atomic (or doubled), treat a `None` store of an entry that ran before as unreadable (full
   hand-back first), count monitoring from `ConfigEntry.created_at`, never save before the store was loaded, report
   (or perform) an owed hand-back in every failed setup, and save the SmartPI pause and the switch wish at once.
   Tests T-08, T-09, T-10, T-11, T-29, T-39.
2. **Keep the stop button working** (P-02, P-24). Control entities must stay available while the control unit
   exists; catch the monitor's fast-path exceptions (log once, `UpdateFailed`) and hand back if the monitor stays
   failed. Test T-15, T-54.
3. **Refuse dangerous configurations** (P-03, P-15, P-14, S-04, P-25, P-40). Same entity as heating and hand-back
   switch; setpoint steps above 1 K; a demand criterion no zone can feed (VT's power 0); zero zones; "off" not below
   hard_min at every level; a declared write type for the hand-back switch. Form errors plus blockers, with tests
   T-38, T-55, T-27.
4. **Decide the specification's safety gaps at K4** (S-01, S-02, S-03, S-05, S-11, S-07). The OTGW "off" with an
   on/off thermostat, the water's lower bound against the boiler's minimum, "no zone known" (grace, season, VT not
   loaded), frost protection behind closed valves, the "writes stopped" state, VT's activation delay. Then T-07,
   T-17, T-28.
5. **Tighten the guards and the link-loss logic, and test the safety paths** (P-06, P-07, P-08, P-09, P-33, P-34).
   Keep the guards' memory within a session, learn the baseline from the first known read-back, judge a flapping
   link over a window and raise `boiler_link_lost` whenever control is on, report an ignored heating switch; add the
   missing safety tests T-01…T-04, T-09, T-12…T-14.

## Appendix A. Tool results (run 2026-09-26, outputs in `.tmp/analysis-2026-09-26/`)

| Tool | Result |
|---|---|
| `pytest --cov --cov-branch` (whole suite, HA 2026.9.3, vendor/ present) | 911 passed, 1 xfailed (`tests/test_release.py:101`, strict, "K5: the repository does not exist yet"), 0 skipped, 258 s |
| Coverage, lines + branches | 96.75 % (6696 statements, 161 missed; 1846 branches, 107 partial); `fail_under = 95` |
| Lowest modules | repairs 84 %, transport/entities 89 %, diagnostics 90 %, core/history 91 %, feature_manager 91 %, `__init__` 93 %, coordinator 93 %, core/critical_zone 94 %, core/monitor 94 %, control 95 %, forecasts 95 % |
| mypy 2.3.1, strict (pyproject) | no issues in 54 source files |
| ruff 0.16.8 check (project rules) | all checks passed; `ruff format --check`: 141 files formatted |
| ruff `--select ALL` (wider than the project's rules, informative) | 414 findings, mostly style; C901 above 10 in `config.py:250`, `config_flow.py:1038`, `control.py:586` (13), `control_config.py:317` (18), `coordinator.py:251`, `coordinator.py:385`, `core/controller.py:273`, `core/guards.py:153` (16), `core/verdict.py:101` (15); `except Exception` in `__init__.py:201`, `config_flow.py:1213`, `coordinator.py:798`, `:810`; `assert` in `coordinator.py:559`, `core/controller.py:337-339` (type narrowing only, safe under `-O`) |
| pylint | not installed — not run, not installed |
| hassfest, HACS action | GitHub actions only (`validate.yml`); not run locally. Both are expected to fail until K1, K5 and R2 (documentation, issue_tracker, codeowners, README, brand) |
| CI coverage | CI runs `pytest --cov` without `--cov-branch` and without `vendor/`: 6 tests skipped (5 in `test_vendor.py`, 1 dry run in `test_deploy.py`), line coverage only |

## Appendix B. Control and hand-back state machine

Reconstructed from `core/controller.py`, `core/loop.py`, `control.py`, `coordinator.py`, `__init__.py`,
`transport/writers.py`: 16 states, 31 transitions, 24 judged correct.

States: monitor only (no unit); entry in SETUP_ERROR/RETRY with a debt in the store; hand-back-only unit; waiting
for the switch to restore (≤ 60 s); DISABLED; NOT_ALLOWED (blockers); controlling (HEATING / IDLE / FROST /
FALLBACK); WAITING_DATA; HANDED_BACK after stale data (resumes on its own); HANDED_BACK latched by an alarm (off →
on); writes stopped (guard blocked); internal error; holding (the boiler may hold a plugin value); hand-back owed
(retried every minute, stored); hand-back failed shown (alarm + fixable issue); unit stopped.

Transitions judged wrong or undefined:

| From → to | Trigger | Why | Problem |
|---|---|---|---|
| WAITING_DATA (not controlling) → WAITING_DATA forever | link lost after a restart, after a blocker, or when switching on | no `boiler_link_lost` alarm; a restart clears the earlier alarm | P-08 |
| writes stopped (reaction "information") → controlling | reload or restart | the block is not stored; the spec defines no exit | S-11 |
| internal error → cleared | HA restart (switch restore) | known C10 | Open after R6 #6 |
| start with a debt → no unit (SETUP_RETRY) | first monitor refresh fails | no hand-back, no issue | P-05 |
| start → store overwritten with defaults | exception in `link.async_detect()` before the store is read | the controlling marker is lost | P-04 |
| IDLE or start → HEATING (ZONES_UNKNOWN) | every zone unknown (VT reload, zones not ready) | as specified, but without a grace period | S-03 |
| owed / WAITING_DATA / decision interval → waits longer | wall clock set back | known C9 | Open after R6 #8 |

States where control can get stuck: a lost link without active control (no alarm; stand-alone = no heat); a
value hand-back the device does not show on the setpoint entity (retried every minute for ever, exit only by the
repair flow or a new session); SETUP_RETRY with a debt (no retry, no issue); unparsable `taken_with` (issue only,
untested); a latch restored while the switch was not restored; writes stopped with reaction "information" until
the session ends (silently resumed by a reload); a SmartPI pause lost in the first 120 s after a crash (learning
off for good); `monitoring_period` after an unreadable store (7 days, stand-alone without heat, no alarm).

## Appendix C. Versatile Thermostat features and the plugin

| VT feature | Applies | How the plugin handles it | Problems |
|---|---|---|---|
| over_switch | yes | demand from VT's `is_device_active`; power/opening/correction from `on_percent`; the boiler follows every TPI pulse, as VT's central boiler does | P-13, S-07 |
| over_climate | yes | demand from `is_device_active` (the device's hvac_action or VT's own); power = power × 1 | |
| over_valve | yes | `valve_open_percent / 100`; sleep reported as off | |
| Presets (frost, eco, comfort, away, boost) | indirectly | through VT's target and demand; lowered presets read as "zone > 1 K warm" and block the correction | S-08 |
| Window | indirectly | turn_off → "off", fan_only → no heating: no demand; eco/frost actions lower the target | S-05 |
| Motion, presence | indirectly | through VT's preset/target and demand | S-08 |
| Power management (shedding) | indirectly | VT switches the underlyings off: no demand; `power_manager.device_power` feeds the power threshold | P-14 |
| Safety mode | indirectly | the plugin follows VT's imposed `on_percent`; `safety_state` is not read | S-35 |
| TPI | yes | `on_percent` and the switch state; `max_on_percent` defines "fully open" | S-50 |
| Auto-TPI | yes | detected; never paused (no clean pause service); repair issues | P-54 |
| SmartPI | yes | learning paused/resumed via `set_smartpi_learning`, flag read back, 5 s timeout | P-10, S-41 |
| Central configuration | yes | only `use_central_boiler_feature` is read, fail-closed while VT reloads | P-20 |
| Central mode | indirectly | shown only; acts through the zones that follow it | |
| VT central boiler | yes | replaced: a configured one blocks control; zones counted, not devices; no activation delay | S-36, S-07 |
| Valve control | no | excluded (SCOPE §1, §9): read only | S-05 |
| Feature manager (vtherm_api) | yes | factory registered only with VT's API, re-registered on a new API; publishes `smart_boiler` | P-63, P-61 |
| Climate entity | no | the plugin creates no climate entity: supported_features, hvac_modes, preset_modes, min/max/step and units do not apply | — |

## Appendix D. Untested paths

Config and options flow (49 paths enumerated, 16 without a test): `temperature_threshold_missing`
(config_flow.py:1076); foreign-heat source kinds (795-804); `reference_output_w`/exponent at the advanced level
(1050); return to the problem step for the other codes (908-927); the boiler and building steps keeping hidden
values at the simple level; the monitor step at the advanced level (1124); the save step going back to a problem
(1274-1278); the options guard with an unreadable store (1206-1215); `hand_back_timeout_not_expiring` (717-719);
the hand-back blocks in `control_gateway` (1351-1354) and `control_mqtt` (1382-1387); `limits_outside_entity_range`
(1403); `frost_release_not_above_limit` (1407-1410); migration of `boiler.shared_return` (`__init__.py:98-100`) and
refusal of a newer entry (`__init__.py:94-95`). There is no reconfigure step (all changes go through options).

Coverage gaps rated high or medium: `__init__.py:219-242` and `repairs.py:41, 51-57, 68, 80` (owed hand-back with
the options gone, and its repair); `control.py:437-440, 574-577` (an exception during the hand-back at stop or after
a failed step); `control.py:474-478` (outer cancellation); `control.py:593-594` (waiting for the switch to
restore); `control.py:968→971` (release while control holds); `coordinator.py:662-664` (DHW inferred from flame
and CH off, feeding control); `core/history.py:134-139` (zone backfill); `config_flow.py:1351-1354, 1382-1387`;
`diagnostics.py:161-172` (the redaction bug hides there).

## Appendix E. Open questions for the user

1. Should "no zone known" heat on the curve without a time limit (VT uninstalled or broken for days), or hand back
   after a while? And with no VT entry loaded at all?
2. How does "writes stopped" after an outside change with reaction "information" end: at hand-back, at restart,
   never within the session? Should it survive a reload?
3. Does "heat flows" in the comfort-correction rule mean the flame, or the CH command?
4. Is an on/off thermostat behind the OTGW (contact on the thermostat terminals) supported in "gateway with
   thermostat", or only an OpenTherm thermostat?
5. Should a corrupt or lost entry store be treated as unreadable (full hand-back first), and should the monitoring
   period then count from `ConfigEntry.created_at`?
6. Should the control switch come back on after an HA restart at all, and if so, should the user's wish be saved
   at once, like the controlling marker?
7. Which monitor alarms may have the reaction "hand back", and from which level (warning or alarm)?
8. Does "pressure 0 = unknown" apply only to the OTGW after a PIC reset, or to every source?
9. How long may an alarm entity hold its last state with an unknown input before it shows "unknown"?
10. Should the options save of settings unrelated to control (monitor thresholds, reference room, building) hand
    back the boiler and start a new session?
11. Does bounded learning (principle 13) cover the building model's fitted H and heating threshold?
12. Should an entered design load always win over the measurement, or be a first estimate the data may replace?
13. Which VT version is the minimum that loads external feature managers (for the UNSUPPORTED state and the README)?
14. May the CI fetch VT 10.4.0 and SmartPI 0.4.0 from their tags, so `test_vendor.py` runs there too?
15. How will J4 in the test HA provoke an unclean restart and a lost keep-alive (SSH `docker kill`?), or do those
    scenarios stay in-process only?
16. Should the public repository (K5) contain `CLAUDE.md`, `docs/plan-*.md` and the earlier review?
17. Do typical OpenTherm boilers raise a CS below their minimum CH setpoint (ID 49) to that minimum and fire?
    Is "off" as CS = 10 °C "no demand" for them?
18. Is the stage-1 shutdown budget of HA (20 s for all shutdown jobs) enough for the worst-case hand-back?
19. Should the zone pick accept only VT climate entities server-side, and warn about zones not fed by the boiler
    (air conditioners in heat mode, electric heaters)?
20. May diagnostics be downloaded for an entry in SETUP_ERROR (`runtime_data` is not set then)?

## Appendix F. Findings refuted during verification

Kept here so they are not raised again: importing the recorder's history module in the event loop (HA loads it
with the `sensor` platform in the executor); importing `.forecasts` in `async_remove_entry` (HA imports the
component before calling it); the registry cleanup removing a whole platform's entities after a failed platform
setup (HA 2026.9.3 keeps them); the opening threshold counting auto/heat_cool zones in cooling (VT gives such zones
no opening); "the monitoring period can be shortened" (the form's floor is 7 days, which is what the decision means).
