# Review of VTherm Smart Boiler 0.2.2 — 2026-10-04

Status: history — kept as it was written, in English only. The current documents: [the documentation map](../../README.md).

Release 0.2.2 (manifest version 0.2.2b1) at commit 066ce66
(`066ce66294eaf64f5d17c1e238f567e680bca369`), branch `main`. An independent, read-only review:
nothing in the project was changed. This report and the raw material behind it live in
`research/` (git-ignored); throw-away probes and tool outputs in `.tmp/analysis-2026-10-04/`.

Raw material: `research/2026-10-04-review-raw/` — the merged problem list (`problems.md`), the
seven requirement matrices (`*-matrix.md`) and the notes of the 19 review tasks (`*-notes.md`).
Tables in this report are copied from those files; nothing here is a finding that is not in them.

Paths are relative to `custom_components/vtherm_smart_boiler/` unless they start with a top-level
folder (`tests/`, `sim/`, `docs/`, `docs/en/specification/scope.md`, …); the matrices use their own abbreviations, given
at the head of each subsection of section 5. "Open after #n" is item n of "Open after 0.2.2" in
`docs/en/development/plans/plan-0.2.2.md`.

Contents: 1. Scope, inputs and method · 2. Summary and overall assessment · 3. Problems ·
4. Problems in the specification · 5. Requirements and the coverage matrix · 6. Missing tests ·
7. Top 5 changes to make first · Appendices A–F (tool results, the control and hand-back state
machine, Versatile Thermostat features and the plugin, untested paths, open questions, refuted
findings).

## 1. Scope, inputs and method

### 1.1 Inputs

| Input | What and how much | Used for |
|---|---|---|
| Specification | `docs/en/specification/scope.md` (1,331 lines), `docs/en/development/plan.md` (86), `docs/en/development/plans/plan-0.1.md` (167), `docs/en/development/plans/plan-0.2.md` (218), `docs/en/development/plans/plan-0.2.1.md` (392), `docs/en/development/plans/plan-0.2.2.md` (761) with `docs/en/development/plans/plan-0.2.2-details.md` (4,330); the verified facts of `CLAUDE.md` | the requirements of the seven matrices; the rules every task judged the code against |
| Code | `custom_components/vtherm_smart_boiler/`: 58 Python modules, 26,525 lines — `core/` 36 modules and 10,511 lines (pure logic, no Home Assistant imports), `transport/` 3 modules and 1,119 lines, the rest the Home Assistant layer (`control.py`, `coordinator.py`, `config_flow.py`, the platforms, …); `translations/en.json` and `pl.json` (2,699 lines and 1,523 keys each), `manifest.json`, `icons.json` | read at every cited line by the task concerned |
| Tests | `tests/`: 77 Python files (67 test modules), 46,021 lines, 1,767 test functions, 3,131 test cases once parametrised — `tests/core` 34 files and 758 functions, `tests/integration` 22 and 739, `tests/sim` 6 and 47, `tests/tools` 4 and 24, `tests/*.py` 11 and 199 | test bodies read behind every safety row; the whole suite run once by the Tools pass (Appendix A) |
| Simulator | `sim/`: 24 files (20 Python, 2,813 lines) — the offline simulator and the test-only components `boiler_sim` and an `opentherm_gw` stub | tests-sim, tooling-ci-sim |
| Tools and scripts | `tools/` (the history importer: 4 files, 500 lines of Python), `scripts/env.sh`, `scripts/deploy_test.sh` | tooling-ci-sim |
| CI and packaging | `.github/workflows/tests.yml` and `validate.yml`, `pyproject.toml`, `hacs.json`, `manifest.json`, `devenv/` (`README.md`, `compose.yaml`, `config/configuration.yaml`, `local.env.example`) | tooling-ci-sim, HA |
| Interface facts only | `vendor/` (VT 10.4.0, SmartPI 0.4.0); `.venv` (Home Assistant 2026.9.3, vtherm_api 0.5.0, pytest-homeassistant-custom-component 0.13.366) | names, attributes, services and behaviour of the interfaces; no code taken |
| Research notes, as facts | the build reports and device notes in `research/*.md`, the excluded ones aside | what each step meant to build — every claim verified in the code |
| Web pages (read, nothing stored) | Home Assistant developer docs and blog (the Integration Quality Scale rules, the manifest, brand images, config entries), hassfest sources, hacs.xyz, VT's repository | HA, config-flow, entities-texts, tooling-ci-sim, vt-model |

Environment of every run: Python 3.14.7, Home Assistant 2026.9.3, vtherm_api 0.5.0, pytest 9.0.3,
coverage 7.15.4, mypy 2.3.1, ruff 0.16.8; every command through `scripts/env.sh`.

### 1.2 Not read, and why

- The earlier reviews and checks — `docs/en/development/reviews/review-2026-09-24.md`, `docs/en/development/reviews/review-2026-09-26.md`,
  `docs/en/development/reviews/review-2026-09-26-vs-0.2.md`, `research/2026-09-24-code-review/`,
  `research/2026-09-26-session-raw/`, every `research/*check*.md` and `research/*recheck*.md`, and
  `research/2026-10-02-z4-*` — and the session summaries (`session-summary-*.md`): left out so
  that this review is independent of them. The tasks did not read one another's notes either.
- `home-assessment.md`: the author's private assessment, never a source (CLAUDE.md).
- `devenv/local.env` and `devenv/ssh/`: the test Home Assistant's address and access data.
- No Home Assistant instance or device was contacted and nothing was deployed. Nothing of the
  project was changed: the Tools pass found the git tree clean before and after, with no file
  modified outside `.tmp/analysis-2026-10-04/`, and each task checked its own runs.
- Disclosures the tasks made themselves: PL ran two greps over `research/*.md` globs that include
  excluded check notes (one printed only file names, the other filtered their lines out — nothing
  of them was read or used); SC2's grep over `docs/` returned lines of an excluded earlier review
  (not read further, not used); P21's probes, run without `PYTHONDONTWRITEBYTECODE`, regenerated
  one git-ignored bytecode file (`core/__pycache__/guards.cpython-314.pyc`) from the unchanged
  source, and one probe run executed `tests/integration/test_control.py` once by accident (it
  passed; nothing was kept); tooling-ci-sim read two package `METADATA` files in the project's own
  uv cache (`.tools/cache/uv/`) to check the `ha-minimum` pin — inside the project, but outside the
  review's list of what may be read.

### 1.3 Method

- **Seven requirement tasks** each built a requirement → code → test matrix: SC1 (`docs/en/specification/scope.md`
  §1–6), SC2 (`docs/en/specification/scope.md` §7–12), PL (`docs/en/development/plan.md`, `docs/en/development/plans/plan-0.1.md`, `docs/en/development/plans/plan-0.2.md`), P21
  (`docs/en/development/plans/plan-0.2.1.md`), P22 (`docs/en/development/plans/plan-0.2.2.md` with its details), VT (what the plugin relies
  on in VT 10.4.0, vtherm_api 0.5.0 and SmartPI 0.4.0) and HA (Home Assistant 2026.9, HACS and the
  Integration Quality Scale). One row per requirement; the implementing code read at the cited
  lines; the tests read for what they assert, not by their names; a status per row (5.1). 1,160
  rows in all (section 5).
- **Nineteen review tasks** each read the code through one lens (table below), with probes
  where reading was not enough.
- **A Tools pass** ran the suite as CI does, with coverage per module, mypy and ruff
  (Appendix A).
- **Probes** were throw-away tests and scripts under `.tmp/analysis-2026-10-04/<task>/`, run
  through `scripts/env.sh`; every problem names the probe that showed it.
- **Verification.** Every finding was sent to an adversarial verifier told to refute it — two
  verifiers for anything rated critical. The verifiers ran probes of their own
  (`.tmp/analysis-2026-10-04/verify-*`) and corrected severities either way. 242 findings were
  kept and 9 refuted (Appendix F).
- **Merge.** The 242 findings were merged into the problems of sections 3, 4 and 6: duplicates
  across tasks became one problem with the highest justified severity. The merger re-read at
  066ce66 the statements of PB-01 to PB-12, PB-17, PB-21, PB-22, PB-59, SB-01, SB-02, SB-03, SB-05
  and SB-08 (marked "[re-read]"); none gave a reason to raise a severity. Result: 178 problems —
  101 PB (code or tests), 39 SB (specification), 38 TB (missing tests).
- **Known items.** "Open after 0.2.2" (items 1–38) and the decisions recorded there and in
  `docs/en/specification/scope.md` were taken as known; such an item is reported only where it was found wrong,
  misstated or more severe than stated, and the row says so.

| Task | Lens | Findings kept | Refuted |
|---|---|---|---|
| SC1 | requirement matrix of `docs/en/specification/scope.md` §1–6: principles, users and what each sees, hardware classes, installation data (118 rows) | 8 | 0 |
| SC2 | requirement matrix of `docs/en/specification/scope.md` §7–12: features by stage, missing data, how control decides, safeguards, the four classes, resumes, alarms, options, defaults, fixed values, later releases (331 rows) | 9 | 0 |
| PL | requirement matrix of `docs/en/development/plan.md`, `docs/en/development/plans/plan-0.1.md`, `docs/en/development/plans/plan-0.2.md`, J4's scenarios as far as they run in-process (160 rows) | 6 | 0 |
| P21 | requirement matrix of `docs/en/development/plans/plan-0.2.1.md` (146 rows) | 5 | 2 |
| P22 | requirement matrix of `docs/en/development/plans/plan-0.2.2.md` with its details (232 rows) | 9 | 0 |
| VT | requirement matrix of VT 10.4.0, vtherm_api 0.5.0 and SmartPI 0.4.0 as the plugin uses them (79 rows) | 8 | 0 |
| HA | requirement matrix of Home Assistant 2026.9, HACS and the Integration Quality Scale (94 rows) | 6 | 1 |
| control-core | the pure control core: `core/controller.py`, `loop.py`, `guards.py`, `hand_back.py`, `zone_watch.py`, `limits.py`, `curve.py`, `demand.py`, `readings.py`, `learning.py`, `lowest_water.py` and the smaller zone modules | 8 | 0 |
| relay-path | on/off control through a relay (class 3, X8): `core/relay.py` and the relay parts of `control.py`, `control_config.py`, the writers and the forms; answers C, D, G, H, L, M, N, O; timers; the rest state; the move from VT's central boiler | 7 | 0 |
| monitor-core | the monitor's pure core (19 modules: alarms, metrics, cycles, daily, analysis, verdict, building, signal_check, forecast, history, …) | 13 | 0 |
| control-loop | `control.py`, the control unit: the step, writes and read-backs, every hand-back path, the stores, decision 3's restore, issues and alarms, every exception path | 7 | 0 |
| transport | `transport/` and `units.py`: every write path (entity, `opentherm_gw`, OTGW firmware over MQTT, relay), the safe hand-back order, write types, keep-alives, units, grids, confirmation, the stop budget | 7 | 1 |
| lifecycle | `__init__.py`, `coordinator.py`, `repairs.py`, `forecasts.py`, `const.py`: setup, unload, reload, removal, stop, the stores | 11 | 0 |
| vt-integration | `vtherm_link.py`, `vtherm_attributes.py`, `feature_manager.py`: reading VT, the feature manager, VT's central boiler and the restart latch | 6 | 0 |
| config-flow | `config_flow.py`, `config.py`, `control_config.py`: the forms, the parsing of stored options, blockers, migrations | 10 | 0 |
| entities-texts | the platforms, `entity.py`, `diagnostics.py`, `icons.json`, `manifest.json`, and every key of `en.json` and `pl.json` read side by side | 14 | 1 |
| tooling-ci-sim | the CI workflows, `pyproject.toml`, `hacs.json`, `scripts/`, `devenv/`, `tools/`, the simulator and the gateway stub | 11 | 0 |
| state-machine | the control and hand-back states and their transitions across `control.py`, the core loop and the writers (Appendix B) | 8 | 0 |
| vt-model | how VT's zone types, modes, presets, central mode, windows, power shedding, safety mode, TPI and Auto-TPI and SmartPI map to demand, frost, recognition and learning pauses | 11 | 1 |
| async | blocking I/O, tasks and cancellation, locks, listeners, shutdown jobs and the 20-s budget, time sources, races between steps, saves, reloads and repairs | 11 | 0 |
| robustness | untrusted state values, damaged stores, exceptions, network use, diagnostics redaction, privacy, a flapping entity, the CI supply chain | 5 | 0 |
| spec-document | the specification as a document: `docs/en/specification/scope.md`, `docs/en/development/plan.md`, every plan and the details — consistency, completeness, the logic of the safety rules | 14 | 1 |
| tests-core | `tests/core/` and `tests/test_*.py` against the modules they test | 15 | 0 |
| tests-integration | `tests/integration/` (the acceptance and simulator tests aside), the harness and the conftests: real Home Assistant paths, fakes, leaks between tests | 10 | 1 |
| tests-sim | `tests/sim/`, `test_acceptance.py`, `test_boiler_sim.py` and `sim/` against J4 and Z3 | 7 | 1 |
| tests-coverage | coverage of every module, untested safety paths, 56 hand-picked mutants, a scan of timer orders (Appendix D) | 16 | 0 |
| **Total** | | **242** | **9** |

"Findings kept" counts each task's findings as it reported them; several tasks often found the
same problem, so the 242 findings make 178 problems.

### 1.4 Severity scale

- **Critical** — a realistic risk of a cold house without an alarm, a boiler left under the
  plugin's control, a write to the boiler's persistent memory, cycling caused by the plugin,
  overheating a circuit, or a control loop stopping without a safe state.
- **High** — wrong control or monitoring in a realistic case, a double loop or leaked listeners,
  a wrong state after restart or reload, a blocked release, a safety-relevant contradiction in the
  specification.
- **Medium** — an edge case, an untested important path, a quality problem with a real
  regression risk, an applicable Integration Quality Scale Bronze or Silver rule not met.
- **Low** — style, small inconsistencies, documentation.
- Missing tests (TB) carry a priority instead: **high** where a cold house, cycling, a lost
  hand-back or a wrong state could hide; **medium** otherwise.

## 2. Summary and overall assessment

**Overall.** 0.2.2b1 is a carefully specified and heavily tested release, and its safety net holds
up under an independent look. No problem was rated critical after verification. Of the 1,160
requirement rows traced in the seven matrices, 987 are met, 124 are deferred by a plan, 44 are
built but not fully tested, 3 are not built and 2 are built otherwise. What the review found lies
at the edges: one way the plugin can cycle a boiler by itself (a fight with another controller
over a relay), state that can be lost across an internal error or a crash, setpoint paths that
cannot tell when the boiler is not heating, hand-back confirmations that go wrong in particular
set-ups, stored options read without checks, and a specification whose "Open after" list and K4
agenda miss items its own rules say they must hold. In plain terms: the plugin does what its
specification asks in the great majority of cases, and most of the problems found can be fixed
with local changes; four of them should be settled before control runs on a real boiler.

**Counts.** 178 problems: 101 in the code or the tests (PB — critical 0, high 2, medium 23, low
76), 39 in the specification (SB — critical 0, high 2, medium 8, low 29) and 38 missing tests (TB —
high priority 11, medium 27). They merge 242 findings of 26 tasks that survived adversarial
verification; 9 findings were refuted. Found by most tasks (4 each): PB-03, SB-09, SB-17, TB-07,
TB-13.

**What holds** (verified by reading, by probes and by the existing tests):

- Every exit hands the boiler back — switch-off, latch, blocker, lost link, every zone unknown with
  a working thermostat, internal error, unload, reload, Home Assistant's stop — and the hand-back
  debt is stored before the first write; a real cancellation keeps it. The gaps found are on error
  paths (PB-04, PB-05, PB-16).
- The stop fits Home Assistant's shutdown window (a 15-s budget inside the 20-s stage, 3 s per
  write). Reloads and unloads leave exactly one control loop, one shutdown job and no timer behind
  (probed); the leaks found are on failure paths (PB-07, PB-59). Home Assistant's own
  blocking-call detector, turned on in a probe, found nothing.
- The writers call only what each path needs; nothing writes hot water, the modulation cap,
  `SH`/`SW` or any boiler parameter, and persistent or unknown write types are blocked.
- The core's precedence, demand (as VT 10.4.0 computes it), recognition and grace, frost, the
  activation delay, the limits and the guards were checked against `docs/en/specification/scope.md` rule by rule and
  hold, the exceptions being the problems listed; every VT 10.4.0 key the plugin reads exists
  where it reads it.
- Of 3,131 test cases, 3,128 pass and 3 are known, strict xfails; line-and-branch coverage is
  98.51 %, every module at its floor and `config_flow.py` at 100 %; mypy (strict) and ruff are
  clean; 51 of 56 deliberately broken safety decisions were caught by the tests.
- Every Bronze and Silver rule of Home Assistant's Integration Quality Scale is met, exempt, or
  deferred to a 🔒 step (brand images to R2, the documentation to K1, the code owner to K5),
  except Silver `action-exceptions`, met only in part (HA-21: switching control off does not
  raise when its hand-back fails — PB-39, low).

**Critical:** none. The two closest: PB-01 cycles a boiler, but only while another controller
keeps reverting the relay; PB-22 leaves a cold house without an alarm, but only when a device
changes its setpoint range while it is controlled.

**High — code (PB):**

- **PB-01** (relay path) — a reporting relay that another controller keeps switching back is
  re-commanded every 5 min for good and never stepped aside from: a burner start every 5 min, with
  only the "not confirmed" information alarm.
- **PB-02** (control loop) — when the control switch restores "on" at a start, the control store
  is written "off" until control's first write; a crash or power cut in that window brings control
  back off, and a stand-alone boiler does not heat while the user believes control is on.

**High — specification (SB):**

- **SB-01** — with the comfort correction off by default, setpoint paths have no "the boiler does
  not heat" alarm: a lockout with no fault signal mapped alarms nothing until a room has been below
  5 °C for 2 h.
- **SB-02** — VT's not-yet-started thermostats ("off", `is_ready` false) count as the user's "off"
  after the recognition period, so when VT can start none (its Zigbee or Z-Wave integration down)
  the plugin holds the boiler off (`CH=0`, which also masks a wall thermostat) instead of handing
  back.

**High-priority missing tests (TB):**

- **TB-01** — relay-path frost heating over more than one step and its "frost not warming" alarm
  (a broken alarm passes every test today).
- **TB-02** — an owed hand-back whose own attempt raises at setup or after a failed step.
- **TB-03** — the owed hand-back reported when setup fails or the options cannot be read, and a
  renamed entity of a hand-back-only unit.
- **TB-04** — the entity writer's refusals: no grid point for the lowest water temperature or the
  hand-back value; a non-finite or out-of-range setpoint.
- **TB-05** — the stop running out of time before its hand-back starts.
- **TB-06** — a switch change or a restore queued behind a stop.
- **TB-07** — SmartPI's service raising, its recovery, and an unload with a pause owed.
- **TB-08** — VT's central boiler unticked and control added in the same Home Assistant run.
- **TB-09** — 12 h of the acceptance rig with VT-like TPI pulses and the heating read-back mapped,
  at +8 and −5 °C (it holds today in a probe).
- **TB-10** — an expiring setpoint's own lapse after 61 s of silence, and the fall-back rows at
  59 s (a mutant moving the limit to 150 s passes today).
- **TB-11** — a real climate entity (heat/off) as the relay.

**Where the 23 medium code problems are:** the control unit under errors and restarts (PB-04,
PB-05, PB-13, PB-14, PB-16); hand-back confirmation and what judges it (PB-09, PB-10, PB-11,
PB-12, PB-22); demand and VT (PB-03, PB-08, PB-23); setup and stored options (PB-06, PB-07,
PB-24); the relay's rest-state warning (PB-15); the monitor's statistics and alarms (PB-17 to
PB-21); two tests that depend on the order of timers, so CI can go red at random (PB-25). The 8
medium specification problems (SB-03 to SB-10) concern an ignored heating "on", the timeout
hand-back's release, the declared relay timer's lapse window, a relay that stops taking commands
mid-session, VT's count threshold carried over, J4's starts criterion, the incomplete "Open after"
list, and a failed setup that leaves heating off without a repair issue.

**Recommendation.** Before control runs on a real boiler (K4): fix PB-01 and PB-02 — both local
changes with a clear test — and decide SB-01 and SB-02 (Appendix E, questions 1 and 2). Then work
through the Top 5 (section 7), which also takes in most of the medium problems. Monitor-only use
is touched by none of the high problems. Nothing found blocks publication beyond what the 🔒 steps
already plan (brand images at R2; the README at K1, with the items of SB-26; the repository links
hassfest needs at K5, `docs/en/development/plans/plan-0.2.1.md` R1).

## 3. Problems

PB — a problem in the code or a wrong test: 101 in all (critical 0, high 2, medium 23, low 76).
Columns: **tasks** — how many tasks found it, and which; **kind** — code, test, or code + spec;
**where** — file:line; **problem** — what goes wrong, the scenario a real house would see, and the
probe that showed it (probe outputs under `.tmp/analysis-2026-10-04/`, named per row);
**proposal** — the fix and the test that should pin it. "[re-read]" marks a statement the merger
re-read at 066ce66. Severities are as the verifiers corrected them; where a row touches a known
item of "Open after 0.2.2", it says why it is reported anyway. The tables are copied from
`research/2026-10-04-review-raw/problems.md`.

### 3.1 Critical

None. No finding was rated critical after verification. The merger re-read at 066ce66, for the
merged statements: PB-01 to PB-12, PB-17, PB-21, PB-22, PB-59, SB-01, SB-02, SB-03, SB-05, SB-08
(marked "[re-read]"); none gave a reason to raise a severity. Two are close: PB-01's fight cycles a
boiler but needs another controller reverting the relay; PB-22's effect is a cold house without an
alarm, but its trigger (a device changing its range while controlled) is rare. Everything else
rests on the task notes in `research/2026-10-04-review-raw/` and the probes under
`.tmp/analysis-2026-10-04/` (named per row).

### 3.2 High (2)

| ID | tasks | kind | severity | where | problem | proposal |
|---|---|---|---|---|---|---|
| PB-01 | 1 — relay-path | code | high | core/relay.py:603-606, 671-691 (`_send` keeps `rewrite_pending` only for REWRITE, l.688); core/relay.py:362-407 (`_classify`: after any resend `confirmed_at` is None, so NOT_CONFIRMED comes before every other row) | A reporting relay that another controller keeps switching back is resent every 300 s for good, never stepped aside from, against answer C ("rewrite once, then step aside") and N (the 4th restart in 24 h steps aside). (a) A REWRITE whose service call fails is retried as a RESEND, which clears `rewrite_pending`. (b) Any resend that the other controller reverts within 120 s leaves `confirmed_at` None, so every later check is NOT_CONFIRMED (resent again), never "another controller" and never a counted restart — with the power-cut state "I don't know" or "last", or the other value equal to the declared power-cut state, this needs no failure at all. House: an old automation switches the boiler relay back within seconds; the plugin re-commands it every 5 min — a burner start every 5 min for as long as it lasts, with only the "not confirmed" information alarm. Verifier probes `verify-relay-path-adv/probe_core.out` (failed rewrite: 15 writes, never blocked; the same run without the failure steps aside at +120 s) and `probe_core_fast_revert.out` (power-cut state unknown: 73 resends, one restart counted). More severe than the task stated (medium). [re-read] | Keep `rewrite_pending` through a RESEND of the same command and judge "rewrite not read back within RELAY_CONFIRM_S" from `rewritten_at`; count a resend the relay has not shown within RELAY_CONFIRM_S while it reports the other value as another restart (answer N) or as another controller, so the 4th within 24 h steps aside (rest state written once). Tests: the rewrite failing once at the service → steps aside at +120 s; a controller reverting within 1 s, power-cut state "I don't know" → steps aside within the day. |
| PB-02 | 1 — control-loop | code | high | control.py:1256-1266 (`async_restore_enabled` saves before `self.enabled = on`); control.py:946-958 (`stored()` writes `self.enabled` once `_restored`) | When the control switch restores the user's "on" at a start, the control store is overwritten with `enabled: false`, and it stays so until control's first write saves again. Probe D (`control-loop/probe-results.txt`): control blocked (VT's central boiler unknown) — store "off" at +0, +10 s, +60 s, +600 s. A crash or power cut in that window (control blocked, latched, or waiting for the boiler link or the read-back after a power cut) brings control back off: decision 3's restore is refused (`_plan_restore` needs the stored wish "on"), and on a stand-alone installation nothing heats while the user believes control is on, with only the near-freezing alarm. The existing test `test_a_first_start_without_a_stored_wish_uses_the_restored_switch` checks the store only after a write. [re-read] | Set `self.enabled = on` before the save (or let `stored()` use the restored wish). Test: Given a stored wish "on" and control blocked, When the switch restores "on", Then the control store says `enabled: true` before any write, and after an emulated crash decision 3's restore runs. |

### 3.3 Medium (23)

| ID | tasks | kind | severity | where | problem | proposal |
|---|---|---|---|---|---|---|
| PB-03 | 4 — SC2, control-core, vt-model, spec-document | code + spec | medium | control.py:1869-1876, 1973-1982 (`_follow_no_zone_known` only for every zone unknown); core/controller.py:548-549; core/demand.py:156-173; tests/integration/test_control.py:8981-9015 (pins `alarm_no_zone_known` off); docs/en/specification/scope.md:542-554 against docs/en/development/plans/plan-0.2.2-details.md:2696-2699, 2718 | No configured demand criterion can be judged while the zones are known — count threshold 0 with only power or opening (allowed, as in VT; VT's migration can pre-fill it) and VT stops publishing device power, or an update renames it. Demand is unknown: stand-alone the plugin holds heating off (CH=0) while a room calls with its valve open; with a working thermostat it hands back. Only the information binary sensor "a demand criterion has no data" turns on — no "no zone known" alarm and no repair issue, though SCOPE §7 says both rise at once; plan X3 and the test say "alarm entity only", so the specification contradicts itself. Probes: `sc2/probe_criterion_issue.out` (15 min: idle, CH off, no issue), control-core `probe_criteria.py`. [re-read] | Decide one rule and write it the same in SCOPE §7 and X3; then raise decision 3's repair issue for this end state (its own text naming the criterion; error where heating stops, warning after a hand-back) beside the alarm. Test: Given a stand-alone gateway, count 0, a 1-kW power threshold and a calling zone whose VT device power is 0; When control runs 11 min; Then an error-level issue names the power criterion, and it goes the step VT publishes a power again. |
| PB-04 | 2 — state-machine, async | code | medium | control.py:1832-1847 (`loop_step` has set `controlling=False`), 1707-1709, 3647-3659 (`_async_hand_back_now` writes only if controlling or `_hand_back_pending`), 2884 | An exception between the step's hand-back decision and the debt mark (in `_latched_now`, the second `blockers()` or `_note_blocker_release`) loses the hand-back: no write in that step, later, at switch-off or at a stop; the store says `controlling: true, hand_back_pending: false`; the error's issue `hand_back_control_error` says the boiler was handed back. A held target (an ESPHome setpoint, a relay) keeps the plugin's last value until the next start. Probes B (state-machine) and D (async, `async/probe-d.txt`). Nothing there raises today, but the docstring's "a bug must not lose the debt" does not hold. [re-read] | In `_async_hand_back_now`'s else branch hand back when `_hand_back_pending or _holding` (new=True when no targets are known), or mark the debt before the core returns a hand-back. Test: an exception injected in `_note_blocker_release` in a latching step → the hand-back is written and stays owed until confirmed. Same function as PB-05. |
| PB-05 | 3 — control-loop, state-machine, robustness | code | medium | control.py:1653-1659, 3656-3658 (no `_hand_back_retry_at` gate), 2996-3027, 3063-3078 | While the control step keeps raising (P-24 expects lasting errors), every 10-s step writes the whole owed hand-back again and its confirmation is never judged. Probe (robustness): 12 `CS=0` writes and 36 gateway calls in 120 s instead of 3 and 9; after 3 min `hand_back_failed` off, confirmation "waiting", no owed issue, while the error issue says the boiler was handed back; a held value another controller holds is rewritten every step (the W3/W6 check never runs). [re-read] | Route the error path through `_async_follow_hand_back(now)` (the minute gate and the confirmation), with PB-04's fix. Test: Given an unconfirmed owed hand-back and a step that raises every time; Then one hand-back per minute, `hand_back_failed` after the confirmation timeout, and the owed issue. |
| PB-06 | 3 — lifecycle, config-flow, robustness | code | medium | __init__.py:56 (the except tuple lacks AttributeError); config.py:178-194, 319-324, 451-453, 501-515, 634-642; config_flow.py:1274 (`control_of`), 1589 (`has_hidden_advanced`), 418, 1608 | Stored options with a section of another shape — `signals`, `parameters` or `freshness` a list, `boiler` or `monitor` text, `control` a list (a hand edit, or a later minor version after a downgrade) — raise AttributeError in `EntryConfig.from_options`: setup fails with no reason, `_async_report_owed_from_store` is skipped, so a boiler the last run held is not reported (probe: `monitor: []` with the store "controlling" → setup_error, no `hand_back_owed`), and the options flow loops on the signals step or raises in the menu and the control step. [re-read] | Read every section through one helper that raises `ConfigError(invalid_<section>)` for a wrong shape; add AttributeError to the except tuples of setup and `control_of`. Test: `monitor: []` with a store saying "controlling" → ConfigEntryError with its reason and the persistent `hand_back_owed` issue. |
| PB-07 | 3 — P21, lifecycle, async | code | medium | __init__.py:102-111 (forward, then `_remove_stale_entities` unconditionally), 127-158 (`_async_setup_failed` never unloads platforms), 482-490; coordinator.py:695-696 | A setup that fails after `async_forward_entry_setups` (feature manager attach, background start, the renames follower) leaves the platforms' entities bound to the stopped coordinator; Home Assistant's reload of a SETUP_ERROR entry does not unload them, so the next setup logs "already been setup" for every platform, returns True with no entities, and `_remove_stale_entities` deletes every registry entry of the entry — names, areas, disabled flags, and the control switch (its restore never comes; after 60 s control counts as off and that wish is stored). The same deletion follows one platform raising in its own setup while the entry stays LOADED. Probes F and G (`async/`), lifecycle `probe_failure_after_platforms.txt`, P21 probe 3. [re-read] | Track the forwarding and unload the platforms in `_async_setup_failed` (guarded); remove stale entities only for platforms that completed, or from unique IDs computed from the options. Test: fail after forwarding, then reload → the entities are back and the registry entries (the switch's disabled flag included) are kept. |
| PB-08 | 2 — VT, vt-integration | code | medium | vtherm_link.py:521-566 (`VT_CENTRAL_SEEN` set only when VT's central boiler is seen configured) | Unticking VT's central boiler before any plugin entry has looked in this Home Assistant run is never latched: VT's sensor is then Home Assistant's restored stand-in and the central entry says off, so control resumes at once while VT's stale central-boiler manager may still switch the boiler until the restart VT needs (SCOPE §5 class 3: control waits for that restart). Realistic for an established entry that failed, was disabled or sat in setup retry while the user fell back to VT's central boiler and then unticked it again: two controllers on one boiler. X7's build report named the gap, "Open after 0.2.2" does not (SB-09); the reason given for its rarity (the monitoring period) covers only a new entry. [re-read] | K4: latch also when VT's central entry was modified after Home Assistant started and before a plugin entry began watching VT (a time kept in `hass.data`), or when VT's sensor is a stand-in written in this run while the entry says off. Test: untick before the plugin's setup in the same run → `vt_central_boiler_active` until the restart. |
| PB-09 | 2 — config-flow, state-machine | code | medium | config_flow.py:2005-2014, 2027-2040 (`confirmed_entity` added only for OTGW paths); control_config.py:268-272 (`HAND_BACK_KEYS`); transport/writers.py:476-478 | Settings that judge or shape an owed hand-back can be changed while it is owed (or while control holds the boiler): on the entity path `confirmed_entity` (the read-back that judges a value or timeout release), `write_type`, `ch_write_type`, `ch_confirmed_entity` and the lowest water temperature. Probe (config-flow): a held ESPHome-style setpoint unavailable at the hand-back → owed; the user picks another read-back that shows the hand-back value → after the reload the hand-back counts as made (owed false, no alarm, no issue) while the device got only 38.2 °C and is still unavailable. R6 fixed exactly this for the gateways. [re-read] | Add these keys to what is fixed while owed or holding on every path whose release they judge. Test as the probe: the save is refused with the hand-back message. |
| PB-10 | 2 — control-core, transport | code | medium | transport/writers.py:564-577 (`_release_check`: released at 0 or away from the last value and the lowest), 683-704 (`OtgwMqttWriter.hand_back` ignores `skip`); core/hand_back.py:96-127; control.py:3013-3027 | OTGW firmware over MQTT with an OpenTherm thermostat: after `CS=0` the firmware's `TSet` shows the thermostat's own request, never 0, so the release is never confirmed when that request lies within 0.5 K of the lowest water temperature (default 20 °C; thermostats idle at 20 or 10 °C) or of the plugin's last CS. `CS=<lowest>`, `CH=1`, `CS=0` are then published again every minute (probe: 28 publishes in 10 min), each retry briefly overriding the thermostat in control; `hand_back_failed` stays on, and every HA stop leaves a persistent `hand_back_owed`. opentherm_gw is not affected (it shows the accepted 0). Not among Open after 1-38 (#14 is the held-entity case). Probe `transport/test_probe_mqtt_release.full.txt`. [re-read] | Count the release when `TSet` is within 0.5 K of the mapped thermostat setpoint (the optional field; or require that field on this path); once `CS=0` has gone through, retry only the release, never `CS=<lowest>` again. Test: MQTT rig, thermostat requesting 20 °C, and one requesting the last CS → confirmed, no further publishes. |
| PB-11 | 1 — state-machine | code | medium | control.py:1144-1178 (`_plan_restore` compares only the control section); core/controller.py:641-646, 674-702; core/loop.py:174-185, 256-265 | A restored last command is written without the current flow limits on the gateway paths (they have no entity grid to clamp it): the circuit or boiler maximum lowered in the options while the plugin held a higher setpoint → after the reload, through the recognition period (up to 10 min if a zone does not report), the old setpoint goes out. Probe A: circuit maximum 40, restored 45 → 45.0 written three times, then 38.2. SCOPE's safeguard "every value within hard limits" has two exceptions (off, the hand-back value), not the restore. [re-read] | Clamp a restored setpoint with the current options' limits on every path, or refuse the restore when the effective limits differ. Test: stored 45 °C, circuit maximum 40 °C, OTGW, a zone not reporting → nothing above 40 °C written. |
| PB-12 | 1 — state-machine | code | medium | control.py:3048-3061 (`_unconfirmed` never calls `_report_owed`), 2915-2921, 3611-3628 | An owed hand-back whose writes go through but never show the release raises no repair issue while the entry runs: the fixable `hand_back_owed` issue — the only way to settle the debt by hand (S-45) — appears only at an unload. Probe C: a gateway that takes `CS=<lowest>` but drops `CS=0` — owed after 300 s, alarm on, no issue, `CS=<lowest>` and `CS=0` re-sent every minute. Makes PB-10 worse. [re-read] | Call `_report_owed()` in `_unconfirmed` and keep it after a retry that stays unconfirmed. Test: a gateway keeping its override → the issue once `hand_back_failed` shows; its fix flow stops the retries. |
| PB-13 | 1 — control-loop | code | medium | control.py:3111-3119, 3519-3524 (the owed hand-back's checks listener stays on while a new session writes), 3140-3173, 2836-2846 (the debt is folded only by a write that succeeds), 2928 | While an old hand-back is owed, the new session's own writes to a released two-valued target are judged "taken by another controller": a false warning issue (probe B2); and where the session's write lands but its call reports a failure, the next hand-back skips that target — probes B/B3: the heating switch left off where "own control resumes", nothing owed, `hand_back_failed` off, `frost_protection_by: device`. | Stop judging the old debt's targets once the session takes the boiler (fold the debt at the first write attempt). Test as probes B2 and B3. |
| PB-14 | 1 — control-loop | code | medium | control.py:1859-1860 (raised only when a session hands back), 2545-2555 (kept at a start only if still active), 2187-2199 | The error-level "handed back: boiler link lost" issue disappears at a Home Assistant restart while the link stays lost (HA loads non-persistent issues as inactive): stand-alone, the house stays unheated with only the alarm entity and `blocked_by: boiler_link_lost`; S-10's issue does not count the lost link. Probe A (`control-loop/probe-results.txt`). | Raise the issue whenever control is switched on, does not hold the boiler and BOILER_LINK_LOST is active, or keep a stored flag as S-10 does. Test with an emulated restart during a lost link. |
| PB-15 | 1 — relay-path | code | medium | control.py:3883-3926 (R10 `relay_rests_off`); tests: `test_the_rest_state_notice_when_a_zone_calls` | "The boiler does not heat while control is off" is raised whenever control does not hold the relay: before control was ever on, in the migration's monitoring week while VT's central boiler still drives the relay (blocker `vt_central_boiler_active`), during blockers, the recognition period and the activation-delay wait; with the default blind relay it rises at every zone call while VT heats. Verifier probe (`verify-relay-path-adv/integration.out`): VT heating, relay on, control never on → the warning issue. The existing test raises it with control never switched on. | Raise it only after this entry's control held the relay and handed it back for a reason other than a planned stop (a flag set at such a hand-back, cleared when control takes the relay). Test: the migration week → no issue. |
| PB-16 | 1 — lifecycle | code | medium | coordinator.py:645-664; control.py:2938-2944; HA helpers/storage.py (Store logs WriteError and returns) | A control-store write that fails is not noticed, so "the debt is stored before the first write" can silently not hold (a full disk, an SD card remounted read-only): after a recovery the stale store can say "not holding" while the boiler keeps the plugin's held value, and no hand-back is owed. The verifier raised it from low. | Write the control store through a path whose errors reach the caller; on a failure raise a repair issue and do not take the boiler (a blocker). Test with a failing write. |
| PB-17 | 2 — monitor-core, lifecycle | code | medium | coordinator.py:2082-2120 (`summary_settings`: signal entity IDs, weather, zones, heating threshold, gas inputs); core/analysis.py:90-91 | The day-summary key holds entity IDs and inputs the verdict and the building fit do not read: a rename the plugin follows (P-19), a zone added, or the heating threshold or a gas rate entered gives a new key, and `analyse` keeps only days with the current key — up to a year of stored days drops out of the verdict and the fit, re-summarised only as far back as the recorder reaches. [re-read] | Key what the source is (registry entry IDs, as zones' `zone_key`) or re-key the stored days when only IDs changed; keep in the key only what the stored fields depend on. Test: rename the flame entity → the stored days still count. |
| PB-18 | 1 — monitor-core | code | medium | coordinator.py:1079-1080, 1273-1274; control.py:2622-2623 | Trend alarms (pressure falling, flue gas rising, hysteresis drift) and the outdoor check come from the last successful analysis with no age: a data-dependent exception in `analyse()` repeats every 5 min (logged once, then at debug), and the alarms keep their last state for good, never "unknown" (S-16). | Age the analysis as the burns are (ANALYSIS_BURNS_MAX_AGE_S): older than 15 min → each trend UNKNOWN_INPUT, held 1 h, then unknown; show the analysis failing. |
| PB-19 | 1 — monitor-core | code | medium | core/metrics.py:175-214; units.py:132 | A gas-meter reset first seen above 10 % of the old reading (a daily meter or a provider's "today" sensor fed hourly, or HA down over midnight) is not taken as a reset: the rest of the period is lost while the day still counts as complete. Probe `verify-monitor-core/probe_meter.py`. | Detect a reset as HA does for total_increasing: a reading below 0.9 × the previous one starts a new cycle from zero. |
| PB-20 | 1 — monitor-core | code | medium | core/analysis.py:89, 106-107 | A sensor the outdoor check finds STUCK is left out only of the day summaries (P-86); the degree-days shown, gas per degree-day, the bins and the change report still use it. Probe: sensor stuck at 12 °C, weather 0-6 °C → 21 degree-days shown against 84; gas per degree-day four times off. | Build one outdoor series per analysis without a STUCK sensor and pass it to every summary and per-degree-day figure. |
| PB-21 | 1 — monitor-core | code | medium | units.py:129-134 (a 0 is unknown only for PRESSURE); transport/entities.py:42 | A gateway's 0 is unknown only for pressure; the outside, return and flue-gas temperatures opentherm_gw shows as 0 after a PIC reset (and for good where the boiler never answers IDs 27/28/33) are readings: condensing 100 %, flue gas "OK", and an outdoor 0 °C into the degree-days and, until the sensor is found stuck, the curve. SCOPE §7's "0.2 reads no such values" does not hold. [re-read] | Apply zero_is_unknown to every gateway temperature signal; raise the flow and return low plausibility bounds. |
| PB-22 | 1 — tests-coverage | code | medium | transport/writers.py:443-454 (`grid.put` of the hand-back value); core/limits.py:115-139, 183-199 | A hand-back value outside the setpoint entity's current range is silently moved onto it and its release confirmed, against S-21 ("never clamped"). End-to-end probe: the held number's minimum rises to 10 while control holds; the hand-back writes 10 instead of 0 ("the boiler's own control resumes"), reads 10, confirms — no debt, no alarm, no issue; the boiler keeps a 10 °C setpoint with heating enabled. Effect a cold house without an alarm; trigger rare (the device's range changing while controlled). [re-read] | Refuse the hand-back value when the grid moves it by more than the release tolerance (a WriteError inside its part, as the path without a step does), so the hand-back stays owed and shown. Test as the probe. |
| PB-23 | 1 — vt-model | code | medium | core/demand.py:118-120, 152-171; config_flow.py:2501-2520; translations/en.json:652-653, 762-763 | Count threshold 0 with only the power or the opening criterion: a zone that cannot feed it (no VT device power; a plain over_climate TRV without an opening) can never ask for heat — the form accepts it when any other zone feeds the criterion, and nothing says so at run time; and an "off" switch or valve zone publishing an opening of 0 makes the opening criterion count as "with data", hiding PB-03's case. Probe `verify-vt-model-adv/probe_opening_heating_zones.txt`. | Refuse count 0 unless every zone can feed each criterion left on its own (or count a calling zone that cannot feed it as reaching it); compute "without data" over heating zones only; say it in the option texts. |
| PB-24 | 3 — SC2, config-flow, tests-core | code | medium | config.py:367-378, 440, 514-515, 531, 662; control_config.py:459, 604-608 | Values the form bounds are read unchecked from hand-edited or imported options: `max_flow` "nan" or "inf" drops an underfloor circuit's cap (probe: 50.4 °C into the underfloor loop at −10 °C; 40.0 with a valid 40); `frost_limit` "nan" turns frost protection off; frost limit 18 with release 20 heats rooms VT keeps off; `design_flow` "nan" gives a NaN setpoint; `monitoring_days` 0 removes the monitoring period; `comfort_correction: "false"` is read as on; a zone without an emitter is read as a radiator — no ConfigError, no blocker, no log. Only reachable without the form. | Read every stored number through one finite-and-range check (as `_number`, `_within`, `_add_water` do): out of range → ConfigError naming the section, or the default with a warning as `parse_relay` does; flags only when `is True`; a zone without an emitter → a configuration error. Tests: TB-25. |
| PB-25 | 1 — tests-coverage | test | medium | tests/integration/test_acceptance.py:1657-1684, 152-159; tests/integration/test_control.py:244-251, 1097-1098 | Two integration tests depend on the order in which the harness fires timers due together. `test_an_undeclared_relay_timer_is_recognised_and_heating_goes_on` fails when the plugin's 10-s step fires before the simulator's: its 30-min timer is a multiple of the 5-min renewal, which then hides every lapse (seen failing once in two full runs; 3 of 3 with that order forced). `test_learning_is_paused_during_hot_water_and_released_on_switch_off` fails under a reversed order because the rigs' `advance` does not wait for the control step's background task. CI can go red at random. | A timer that is not a multiple of the renewal (31 min, as the sibling test's 27 min), plus the hidden-lapse case as its own test; `async_block_till_done(wait_background_tasks=True)` in both rigs' `advance`; repeat the order scan. |

### 3.4 Low (76)

| ID | tasks | kind | severity | where | problem | proposal |
|---|---|---|---|---|---|---|
| PB-26 | 1 — SC1 | code | low | transport/writers.py:626-633 (gateway hand-back), 426-432 | The safe hand-back's first part writes the lowest water temperature unbounded by the circuit or boiler maximum on the gateway paths, and nothing refuses a lowest above them (the field allows 10-50 °C). Seconds before the release, so the effect is small. | Refuse a lowest above the highest water temperature (the least of the hard, circuit and boiler maximum) in the curve step and as a blocker. |
| PB-27 | 1 — transport | code | low | transport/writers.py:426 | The entity hand-back computes `_checked(lowest)` outside its part, so a stored lowest above 90 °C (a hand edit; FlowLimits allows 95) raises before any part: neither the heating switch nor the release is tried. | Compute the lowest inside its part (None on failure). Test with a stored lowest of 92 °C. |
| PB-28 | 3 — control-core, tests-core, async | code | low | core/controller.py:770, 865, 1085-1099 (ramp); core/curve.py:90; core/foreign_heat.py:75; control.py:2165-2166, 2237-2242, 3030-3045, 3437-3447 | Wall-clock jumps: the ramp takes the whole gap since the last step, so a forward jump (a VM resumed after a suspend-mode backup) lets the setpoint jump to its target (probe 28.2 → 51.1 °C); after a set-back the outdoor hold lasts 27 h instead of 3 h and the foreign-heat hold 25 h; several HA-layer waits (zone-unknown alarm, held/timeout early alarm, frost hold, the external switch's exemption) compare now − since without `clock_start` (C9). | Cap the ramp's step at MAX_STEP_S; treat a "since" later than now as now everywhere; a test for each. |
| PB-29 | 1 — control-core | code | low | core/guards.py:915-929, 966-977 | For setpoints the baseline is checked before the exempt previous value, so a late echo (10-60 s) of a previous value equal to the baseline is a false fall-back (a resend, "commands lost"); explained fall-backs are recorded with the untraced ones, so a genuine silent fall-back within the hour is then judged another controller and takes the day's rewrite. Probes `control-core/probe_baseline_*`. | Check the exempt previous value first, as for two-valued targets; record only fall-backs no send explains. |
| PB-30 | 1 — state-machine | code | low | core/hand_back.py:96-127; control.py:2946-2956 | With the plugin's last value known, any read-back more than 0.5 K from it and from the lowest counts as released, reported after the command or not: a polled read-back one ramp step behind confirms a value release at once (a wrong "confirmed"; an expiring override lapses anyway). | Require `reported_after` for the "away from ours" rule too. |
| PB-31 | 1 — state-machine | code | low | control.py:1786-1794, 1706-1711 | An owed hand-back's minute retry and a retake go out in the same step on setpoint paths: probe D [CS 25, CH on, CS 0, CS 38.2, CH on] in one step; R9's folding exists only for the relay. | Skip the follow when the step's decision takes the boiler (decide first). |
| PB-32 | 1 — state-machine | code | low | control.py:604 (`_KEPT_ALARMS`), 1895-1914 | After a restart a write-ignored latch and its issue come back, but the write-ignored alarm entity reads off. | Keep WRITE_IGNORED in `_KEPT_ALARMS`, or re-add it as for the heating-off latch. |
| PB-33 | 1 — PL | code | low | control.py:3476-3501, 3313-3320; en.json (`return_after_outside_change`) | The optional return by itself never comes on a gateway with an OpenTherm thermostat unless the optional "thermostat's own setpoint" field is mapped: the hand-back state is expected at 0 while the read-back shows the thermostat's request; the option's text does not name the field. Off by default. Probe `PL/probe_return/`. | Count the session's baseline as the hand-back state there (as the timeout path does), or require the field in the form. |
| PB-34 | 1 — SC2 | code | low | control.py:2686-2706; compare control.py:3700, transport/writers.py:476-484 | S-09 (an assumed_state entity is unconfirmed and says so) is applied to the relay and the hand-back, not to the control step's own read-backs: an optimistic template or MQTT echo is shown "confirmed" and judged as a real read-back. | Show "unverified" and judge nothing for such a read-back; test with a heating echo carrying assumed_state. |
| PB-35 | 1 — control-loop | code | low | control.py:4107-4133, 1330; __init__.py:233-236 | A CancelledError raised inside the vtherm_smartpi service (not the caller's cancellation) escapes `_async_set_learning` and `async_stop` ("never raises"), skipping the final save and, at unload, the rest of `async_unload_entry`. Probe (control-loop verifier). | Treat it as a failed call unless the task is cancelling (as `_ServiceWriter._call` does); guard the stop's learning calls. |
| PB-36 | 1 — async | code | low | control.py:1280-1286, 1246-1250 | A Home Assistant stop during an unload's or reload's hand-back does not wait for it: `async_stop` removes the shutdown job first, so stage 1 has nothing to wait for. Probe A (`async/probe-a.txt`): `CS=0` never sent, the debt stored, the persistent issue not raised; the next start hands back. | Keep the shutdown job until the stop's hand-back is over. |
| PB-37 | 1 — async | code | low | control.py:1572-1594, 1252-1265 | A switch change or restore whose store save is in flight when a stop begins runs a whole step inside the stop's budget (`_stopping` is checked only before the save). | Check `_stopping` again after the save. |
| PB-38 | 1 — async | code | low | control.py:940-945 | `_notify` calls every listener without isolation: one entity whose state write raises stops the later entities and the history recorder from updating. | try/except per listener, logged once. |
| PB-39 | 1 — HA | code | low | switch.py:155-157; control.py:1572-1600 | Switching control off returns success when the hand-back fails (IQS Silver action-exceptions); only the alarm entity says so. | Raise a translated HomeAssistantError when the hand-back write failed (the switch stays off). |
| PB-40 | 1 — robustness | code | low | control.py:2822-2840 | A flapping write target (a Wi-Fi device dropping out every minute) logs a WARNING with a traceback at every failure, as one success clears `session.failing`. | No traceback for an expected WriteError; keep "failing" until it has worked for some minutes. |
| PB-41 | 2 — transport, robustness | code | low | units.py:50-90; transport/entities.py:41-42, 134; vtherm_attributes.py:104-117 | A malformed attribute on one mapped entity raises instead of reading "unknown": a list or dict `unit_of_measurement` or `temperature_unit`, a list `hvac_action` (TypeError), an int above 1e308 (OverflowError), an invalid restart timestamp (ValueError). Every monitor refresh fails; control latches `control_error` and hands back (stand-alone: heating stops until the switch is turned off and on); present at setup → setup error. Probes `transport/probe_unit_type.txt`, `robustness/probe_v2.out`. | A non-string unit is unknown; catch OverflowError and ValueError in the parsers; a test for each. |
| PB-42 | 1 — transport | code | low | transport/entities.py:228-246; transport/writers.py:192-216; HA number/__init__.py:349-357 | A temperature number Home Assistant shows in °F keeps its native °C step: the plugin builds a 1 °F grid (360 of 401 loop values off the device's grid) and P-15's too-coarse check measures the wrong step (a 1.5 °C step passes as 0.83 K). Probe `transport/probe_fahrenheit_grid.txt`. | Read the step in the device's unit, or ask for it; or recommend the entity's own unit. |
| PB-43 | 1 — transport | code | low | transport/entities.py:158-172 | Foreign-heat power and temperature sources have no plausibility range: a DS18B20's 85 °C power-on value or a meter's spike flags the zone as foreign-heated for an hour, which freezes the comfort correction and pauses learning. | Ranges as elsewhere (−30 to 110 °C, 0 to 100 kW). |
| PB-44 | 1 — relay-path | code | low | core/relay.py:593-613 (`_due`); control.py:3680-3707 | A relay that reports no state (the default) is not sent its command at once when it returns from an outage: the blind repeat waits for the repeat interval (probe: back at 160 s, written at 300 s), though R6 and the `relay_unreachable` texts say "as soon as it returns". | Pass the relay's return into `RelaySeen` and treat it as due. |
| PB-45 | 1 — relay-path | code | low | config_flow.py:843-847, 899-907 | The "separate contact" tick (answer G) stays when the relay entity is changed, so a declaration about one contact carries over to another entity (e.g. an EMS-ESP "heating activated" switch kept in the boiler's memory). | Require the tick again when `relay_entity` changes. |
| PB-46 | 2 — VT, vt-integration | code | low | feature_manager.py:274-282, 302-317 | A refused `register_feature_manager` is retried and logged with a traceback at every climate state change and coordinator update (probe: 51 warnings for 50 climate states). Hypothetical with vtherm_api 0.5.0. | Log the first failure with its trace, later ones at debug; do not retry the same API object. |
| PB-47 | 1 — VT | code | low | coordinator.py:1570-1596, 1628-1641 | `check_learning` deletes the Auto-TPI and learning issues when a zone's VT state is unknown or not started and raises them anew when it is back — a user's "ignore" is lost (X7's goal holds only for VT's boiler state). Probe `VT/probe-auto-tpi-issue.txt`. | Keep the last answer for zones whose algorithm cannot be read. |
| PB-48 | 1 — vt-integration | code | low | feature_manager.py:62-77 | The feature manager keeps publishing the last zone values (heat available, emitter factor) while the monitor's refresh fails, though the plugin's own entities are unavailable. | Skip a coordinator whose last refresh failed. |
| PB-49 | 1 — vt-integration | code | low | vtherm_link.py:379-386 | `vt_central_entry()` takes the first VT central entry, even a disabled or failed one VT has replaced: the R14 pre-fill and the no-sensor fallback read the stale one. | Prefer an enabled entry in a running state. |
| PB-50 | 1 — vt-integration | code | low | feature_manager.py:319-341 | The "VT cannot load feature managers" issue is deleted at every plugin unload and created again at the next check, so "ignore" never sticks. | Delete it only when the state changes or the last entry goes. |
| PB-51 | 1 — VT | code | low | __init__.py:249-321; control.py:4089-4102 | Removing the entry while a SmartPI zone is paused: the resume is tried only if the stop budget has time left and is not read back; a failure leaves the zone's learning off with no notice. Probe `verify-VT-adv/probe_f3_removal_test.py`. | In `async_remove_entry`, resume and read back the stored pauses; a persistent issue for any zone still off. |
| PB-52 | 1 — lifecycle | code | low | coordinator.py:1937-1946; __init__.py:406-411 | A lost control store drops the main copy's SmartPI pauses when control has left the options (`{}` is returned when nothing is owed): no follow-learning unit, and those zones' learning stays off. | Return the copy's pause fields in that branch. |
| PB-53 | 1 — vt-model | code | low | core/zone_watch.py:100-110, 124-126 | The recognition clock starts at the unit's first step during Home Assistant's start; a start slower than 600 s ends the period at once when HA runs, so VT's placeholders read as "no demand" and a restored "on" is switched off for a step; the no-zone-known issue can rise while HA starts. Probe `vt-model/probe_recognition_start.txt`. | Start (or restart) the clock at the first step with Home Assistant running. |
| PB-54 | 1 — vt-model | code | low | config_flow.py:873-896; control.py:1427-1443 | On the entity path the heating switch (and the hand-back switch) are not checked against the switches VT zones drive, as the relay is: a CH-enable switch a VT over_switch thermostat still toggles is accepted, and the plugin then judges VT's toggles as another controller. Probe `verify-vt-model-adv/probe_ch_switch_vt_zone_test.py`. | Refuse it in the form and as a blocker. |
| PB-55 | 1 — async | code | low | __init__.py:107-108, 516-559 | The registry follower is registered last, so a rename during the entry's (re)setup — several renames reaching Home Assistant over a few loop turns — is never followed nor reported; the options keep an ID that is no longer in the registry. Probe C. | At the end of setup check every named entity against the registry (an issue), or keep registry IDs. |
| PB-56 | 1 — async | code | low | repairs.py:45-47, 63-84 | A repair "returned by hand" confirmed while the entry unloads or sets up writes the stores directly and is overwritten by the unit's final save (probe E): the debt comes back (the cautious side). | Wait for the entry to settle, or abort the flow asking to retry. |
| PB-57 | 2 — lifecycle, async | code | low | coordinator.py:11-14, 490-512 | The last-run record is written only at an unload, not at Home Assistant's stop (no shutdown job or stop listener): up to 10 min before each restart counts as downtime, against the docstrings and Y2 rule 10 ("at a clean stop, from = the stop time"). | Write it from a shutdown job, or correct the docstrings and Y2. |
| PB-58 | 2 — lifecycle, async | code | low | forecasts.py:142-204; coordinator.py:466-475, 1838-1846 | A forecast call in flight at an unload or removal (the 30-min job is an HA background job, not an entry task; the recorder has no stopped flag) stores a week afterwards: an orphan `.storage` file after a removal, two writers of one week after a reload. Probe (lifecycle). | A stopped flag in ForecastRecorder, or an entry background task. |
| PB-59 | 2 — lifecycle, tests-coverage | code | low | __init__.py:236-246 | A failed platform unload leaves the coordinator running (timers, state listener, store writes, notices) in FAILED_UNLOAD until a restart; the units have already handed back. Untested. [re-read] | Stop the coordinator whatever the platforms report; test with `async_unload_platforms` returning False. |
| PB-60 | 1 — HA | code | low | coordinator.py:645-664, 698-708 | The entry store (up to about 250 KB with a year of day summaries) is rewritten within 120 s of almost every control save, that is after almost every heating change. | Write its copy of the control state with the slow delay when the owed and holding flags are unchanged. |
| PB-61 | 1 — HA | code | low | manifest.json:4-12; HA requirements.py:184-243 | `after_dependencies` on mqtt and opentherm_gw also install their client packages for every user; a pip failure (a core install without network) blocks the plugin's setup. Needed for the start order. | Keep them; say so in the README for non-container installs; a manifest test with the reason. |
| PB-62 | 1 — async | code | low | coordinator.py:300-310, 928-944 | The monitor's 30-s refresh runs only while a coordinator listener exists and polling is enabled; with polling disabled for the entry the monitor (and V6's failure window) runs only on state changes. | Drive the quick path from the plugin's own timer, or document it. |
| PB-63 | 1 — monitor-core | code | low | core/alarms.py:200, 209-221 | Count alarms never clear at the smallest limits the form allows: limit 1 → on for good once on; limit 2 → clears only at 0. Probe `verify-monitor-core/probe_alarms.py`. | Clear at max(0, limit − margin). |
| PB-64 | 1 — monitor-core | code | low | core/alarms.py:532-542, 87-103 | An active low-flow warning drops after one refresh it cannot judge (a DHW run, DHW unknown) and waits 15 min again although the condition held. | Keep an active warning, with its first "since", through held states. |
| PB-65 | 1 — monitor-core | code | low | core/history.py:168-206; coordinator.py:444 | The backfill of past restarts drops the rows written during Home Assistant's start (before the plugin's setup, the downtime's end) and, in a later rebuild, rows hidden by a reload's sub-second downtime: steady signals (flame off for hours) stay unknown until their next change. The finding's own fix (HA's start time as the end) would not cover reloads. Probe `verify-monitor-core-adv/probe_startup_rows.py`. | Record a downtime only for Home Assistant's own stop and start, and count a signal known again from its state at the plugin's setup. |
| PB-66 | 1 — monitor-core | code | low | core/monitor.py:73; core/analysis.py:205-211 | `heat_output_kwh` is documented "heating only" but counts unknown-kind burns; the change report counts unknown-kind burns in its kWh mode and leaves them out in its burner-hours mode. | The same burn kinds in both modes; correct the docstring. |
| PB-67 | 1 — tests-core | code | low | core/alarms.py:483-486 | `hysteresis_samples` compares the setpoint only at the pause's two ends, so a setpoint that moves and returns inside the pause passes, against its docstring. Monitor only. | Use the setpoint's range over the pause, or correct the docstring. |
| PB-68 | 1 — config-flow | code | low | config.py:326-330, 456-459, 648; config_flow.py:1338-1347, 1399-1409, 1608 | Unknown keys in signals, parameters or freshness (an entry saved by a later minor version, then a downgrade) stop the entry, and the step they are routed to keeps them, so they cannot be cleared; a freshness key is routed to the signals step. | Ignore and log unknown keys there, or drop them when their step is saved. |
| PB-69 | 1 — config-flow | code | low | config_flow.py:2449-2459, 2529-2535 | Open after #29 is more severe than stated: on the entity path (with a heating switch, where "off" is never written as a setpoint) the advanced behaviour step requires "off" inside the entity's range and 1 K below the lowest; with the entity's minimum at 20 °C and the lowest at 20 (the default) or 20.5 °C, no "off" from 0 to 30 passes — control cannot be saved at the advanced level at all, not only "until off is lowered". | Skip both "off" checks where a heating switch writes heating, as `off_too_close_in` already does on the curve step. |
| PB-70 | 1 — config-flow | code | low | control_config.py:1003-1026, 1127-1128; config_flow.py:887-895, 1197-1200 | Form refusals without a blocker for options that bypass the form: the relay as a zone's foreign-heat switch (the plugin would switch a stove as the boiler and read its own switching as foreign heat); the thermostat's own setpoint equal to the read-back; MQTT topics with wildcards or spaces. | Build the role check from the form's own entity list; add the two blockers. |
| PB-71 | 1 — config-flow | code | low | config_flow.py:868-869, 1538-1590 | `boiler_heats_above_w` (advanced) stays active at the simple level without being flagged as a hidden setting (principle 10). | Add it to `has_hidden_advanced`; decide whether "restore defaults" keeps it as a fact. |
| PB-72 | 1 — config-flow | code | low | control_config.py:750-766; __init__.py:201-233 | Y1's migration drops a 0.2.1 gateway entry's write-ignored "hand back" reaction and says it is "no longer offered", though it is offered again once the thermostat question is answered (development entries only). | Keep the stored reaction (ControlOptions neutralises it while not offered), or word the issue so. |
| PB-73 | 1 — SC1 | code | low | control_config.py:801-803; en.json:1392 | An explicit "I don't know" on the gateway's thermostat terminals is shown as "Not answered" (one blocker key for both). | Its own blocker key and text. |
| PB-74 | 1 — vt-model | code | low | en.json:2475-2478 (`auto_tpi_blocked`) | The issue's advice (clear VT's "used by the central boiler") does not say that this also removes VT's own guard: Auto-TPI then learns while zones call and the boiler does not heat (hand-backs that stop heating, faults, the activation delay, the monitoring period). | Name that cost in every language, or advise keeping the flag until Auto-TPI has learned. |
| PB-75 | 1 — entities-texts | code | low | en.json and pl.json:1071-1072 (verdict `changed_by_control`); docs/en/development/plans/plan-0.2.2-details.md:3873 | The verdict's reasons name "0.2.2" and "docs/en/development/plan.md" (a file the user does not have), in nested parentheses; the wording comes from the details (Y3 rule 7, S-22). | "Not changed yet: control in this version does not change it; anti-cycling is planned"; update the details and the pinned test. |
| PB-76 | 1 — entities-texts | code | low | binary_sensor.py:106-128; en.json and pl.json:204, 516, 2546-2549; control.py:2414-2442, 3425 | Texts that mislead: the zone "heat available" and foreign-heat sensors use device class HEAT without their own state texts, so Home Assistant shows "Hot"/"Normal" (Polish "gorąco" and the English fallback "Normal"), and "Normal" means no heat reaches the zone; the near-room threshold still says "no hot water" ("brak ciepłej wody", which in Polish is domestic hot water); `control_latched_write_ignored` names the option's label as the alarm; English "on"/"off" and raw states fill `{value}` in the Polish latch issue (beside Open after #22). | Their own state texts; reword; separate issue keys for switch and relay, numbers only in `{value}`. |
| PB-77 | 1 — entities-texts | code | low | sensor.py:163-167, 190-199, 267-285, 563-572, 593-602, 707-737, 768-776; switch.py:78-101 | Many emitted attributes have no translated name (control state, control setpoint, the switch, alarm limits, critical zone, reference room, lowest-water evidence, foreign heat, connection, signal problems, outdoor check), and some coded lists have no text (targets, criteria, problems, lowest-water missing — partly Open after #22). | Names in en and pl; `_text` siblings; TB-36. |
| PB-78 | 1 — entities-texts | code | low | entity.py:80-90; sensor.py:646-664; en.json and pl.json:1833, 1834, 1839 | Missing-input texts contain commas while the list separator is ", " (probe: four items read as six). | Reword them without commas. |
| PB-79 | 1 — entities-texts | code | low | pl.json (e.g. 143, 330, 455, 641-654, 751-763, 1363, 1888-2081, 2224) | Polish texts: grammar errors and wrong meanings ("Tej klasy kotła nie da się sterować", "co może pracować kotłem na zamknięty zawór", "held" as "Wstrzymany", "zamarza", "o mniej niż 0,5 K" against the code's ≤), calques ("wołające", "Pauzuj", "Na start"), one thing named several ways (c.w.u./CWU, uzupełnij/dolej wody, aktywacja/włączenie). | Fix each; a short glossary; a native speaker reads pl.json once before K5. |
| PB-80 | 1 — entities-texts | code | low | entity.py:136-137; vtherm_link.py:361-366 | A zone entity's `{zone}` falls back to the climate's entity ID when VT's climate has no state at setup ("Boiler climate.salon ciepło dostępne"), until a reload. | Fall back to the registry entry's name first. |
| PB-81 | 1 — entities-texts | code | low | icons.json:29-57 | Alarm binary sensors have only a default icon, which replaces the PROBLEM class's two icons: the same icon OK or in alarm. Style. | State icons, or the class's own. |
| PB-82 | 1 — entities-texts | code | low | sensor.py:196-198, 718, 772-773; switch.py:122; binary_sensor.py:175-176 | Temperature attributes (requested and read-back setpoints, reference room, alarm limits) stay in °C when Home Assistant uses °F, beside states shown in °F. | Convert them, or name the unit in the attribute. |
| PB-83 | 1 — entities-texts | code | low | config_flow.py:270, 1922; entity.py:140-146 | The default device name "Boiler" is English in every language, so Polish entity names and IDs start with "Boiler". | Default from a translated text. |
| PB-84 | 1 — P22 | code | low | control.py:1378 (`blockers`, 15); core/guards.py:527 (`classify`, 14); core/loop.py (`loop_step`, 14); core/relay.py (`_classify`, `_account`, 14); config_flow.py (`async_step_zone` 14, `control_details_error` 13); `suggest_lowest_water` (14) | P-115's rule (split where ruff C901 at 12 still flags) does not hold: 8 functions above 12 — six of them were already above it at Z1's commit. Harder to review at K4. | Split behind the existing precedence tables, or record the relaxed rule in Open after. |
| PB-85 | 1 — tooling-ci-sim | code | low | .github/workflows/tests.yml:9-11, 108-152 | CI's upstream canaries run only on push and pull request (no schedule, no manual dispatch); the latest-vtherm-api job runs no mypy; no leg runs the newest VT or HA — an upstream break shows only at the next push. | A weekly schedule and workflow_dispatch; mypy in that job; a newest-VT/SmartPI canary. |
| PB-86 | 1 — robustness | code | low | .github/workflows/tests.yml:53-62, 130-139; .github/workflows/validate.yml:19, 25 | CI downloads the VT and SmartPI archives by tag after checking the tag's commit prefix, so a tag moved in between is not caught; the hassfest and HACS actions run from mutable branches. | Download by the full SHA; pin the actions to SHAs. |
| PB-87 | 1 — tooling-ci-sim | code | low | scripts/deploy_test.sh:73-80, 95-114 | The TEST_HA_DIR guard accepts `/opt/`, `/opt/..` (that is `/`), `/opt/./` and `//etc`, and nothing confirms the host is the test LXC before files are replaced and Home Assistant restarted. | Refuse `.` and `..` components, `//` and a trailing slash; check a marker file the user creates at J2. |
| PB-88 | 1 — tooling-ci-sim | code | low | tools/import_history.py:360; tools/recorder_db.py:33-41 | The history importer ends in a traceback (exit 1) for a missing or non-SQLite `--db`, not its one-line usage error (exit 2). | Catch and raise `_UsageError`; a test. |
| PB-89 | 1 — tooling-ci-sim | code | low | sim/custom_components/boiler_sim/simulation.py:451-454, 274-283 | `boiler_sim.set_topology` does nothing while a wall thermostat or relay is configured, and the read-back keeps the configured topology, so a J4 switch to stand-alone does not happen. Probe `verify-tooling-ci-sim-adv/probe_topology.py`. | A mutable topology, or refuse the service in those set-ups. |
| PB-90 | 1 — tests-core | test | low | tests/test_deploy.py:101-106; scripts/deploy_test.sh:22-29, 96-115 | `test_an_unknown_argument_is_refused` runs the real deploy script from the repository with the real PATH (ssh, rsync); a regression in its argument check would deploy to and restart the test HA from a plain pytest run (CLAUDE.md: connect only after the user says to start). | Run it from a copy without `devenv/local.env` and the key, with fake ssh, scp and rsync first in PATH, as the dry-run tests do. |
| PB-91 | 2 — tooling-ci-sim, tests-sim | test | low | sim/custom_components/boiler_sim/simulation.py:309-327, 382-384; tests/integration/test_acceptance.py:516-534 | The simulator's `ignore_writes` and clip act at the gateway (the command dropped without an acknowledgement; the clip shown in the acknowledgement); a real opentherm_gw echoes what the gateway sends, so a real OTGW shows neither. The OTGW "ignored command detected" acceptance test (S-48) claims a detection the real path cannot give. | Split the lever into a gateway and a boiler variant (the boiler ignoring an acknowledged command); say in the test what it shows; record the real path's limit. |
| PB-92 | 1 — tooling-ci-sim | test | low | sim/simulator.py:141, 175-189; sim/custom_components/boiler_sim/profiles.py:57-65; sim/custom_components/boiler_sim/plant.py:347 | The simulator's step is unchecked: the short_cycling profile's starts are not step-converged (2 days at 5 °C: 3047 at 10 s, 2460 at the default 20 s, 600 at 120 s; its docstring says "every few minutes", it starts about every minute), and large steps give impossible water temperatures with an energy balance still exact. Starts comparisons on that profile are not trustworthy. | Validate the step (≤ 30 s); a bounds test and a convergence test. |
| PB-93 | 1 — tests-sim | test | low | sim/custom_components/boiler_sim/__init__.py:63-64; sim/custom_components/boiler_sim/entity.py:25-29; sim/custom_components/opentherm_gw/entity.py:28-30; devenv/config/configuration.yaml | Z3's J4 means for "a lost boiler link" (`fail_signal: gateway`) fails only the stub's read-back and CH enable; flame and flow come from boiler_sim's own entities in the rig and in devenv, so the plugin never loses the link it judges (probe: write_failed and confirmation_missing, never boiler_link_lost or a hand-back); no test runs the means. | Make the gateway failure take the boiler signals the gateway carries (or a `gateway_all` signal) and map the rig's and devenv's signals so; add the acceptance test. |
| PB-94 | 1 — tests-sim | test | low | tests/sim/test_control_loop.py:326-350 | The strict xfails of the correction-on starts have no `raises=`, so a crash also counts as the expected failure (and so does a far worse ratio); the "defaults" T-24 variant duplicates the correction-off run. | `raises=AssertionError`; pin the documented ratio band in a plain test; drop the duplicate. |
| PB-95 | 2 — tests-core, tests-sim | test | low | tests/test_control_config.py:974; tests/core/test_building.py:211-216, 271; tests/test_defaults.py:182, 251; tests/sim/test_control_loop.py:212-223; tests/integration/test_acceptance.py:402-430, 493-503 | Weak or tautological assertions: a ControlConfig asserted truthy; building fits asserted by disjunctions though they are exactly None; a default row read from options that map other signals; the closed loop's hand-back checked only as 25 ≤ setpoint ≤ 70; the stale-data acceptance test not asserting the link alarm; switch-off not asserting the hand-back confirmed. | The exact assertions named in the findings. |
| PB-96 | 1 — tests-core | test | low | tests/core/test_controller.py:2256, 2307-2318 | Two precedence-table rows ("a link lost while controlling hands back", "the blockers before a lost link") check the step after the loss (320 s), where hand_back is already false, so they never check the hand-back. Probe `probe_precedence_row.py`. | End the stale steps at 300 s; add a row with the blocker appearing at 310 s. |
| PB-97 | 1 — tests-core | test | low | tests/core/test_core_isolation.py:92-110, 126-130 | The isolation test's "control uses no building model" check follows only from-imports and a word scan: `import ….core.building` in a control-core module, or `from .core import building` in control.py, passes. Probe `probe_f4_isolation.py`. | Handle `ast.Import`; resolve control.py's and control_config.py's imports with the same resolver. |
| PB-98 | 1 — tests-integration | test | low | tests/integration/test_building.py:161-163, 410-412, 448-450, 465 | Four tests add the same config entry twice (add_to_hass, then the setup helper): Home Assistant logs an ERROR now and states it will raise in a later version. | Drop the explicit add. |
| PB-99 | 1 — tests-integration | test | low | tests/integration/test_setup.py:1003-1035; __init__.py:170-171 | `test_a_newer_entry_is_refused` passes on Home Assistant's own version check (HA refuses a newer major version before `async_migrate_entry`); the plugin's guard is unreachable. | Call `async_migrate_entry` directly, or drop the guard and say why. |
| PB-100 | 1 — tests-integration | test | low | tests/integration/test_features.py:285-298; tests/integration/test_setup.py:770-1000 | About 70 tests (50 in test_features.py, 19 in test_setup.py) run with a control section and no control store — the "store lost" state: an owed hand-back, its ERROR and the unreadable-store issue, unintended. | Seed an empty control store as `ran_before()` does; one test that the features read the same with a hand-back owed. |
| PB-101 | 1 — tests-integration | test | low | tests/integration/test_control.py:363-369, 2165-2180, 2383 | VT central entries mocked LOADED are not reset at teardown, so the vendored VT's real `async_unload_entry` runs on them (15 "never loaded" ERRORs per run). | Include versatile_thermostat in `marks_stop_unloaded`. |

## 4. Problems in the specification

SB — a problem in the specification (`docs/en/specification/scope.md`, `docs/en/development/plan.md`, the plans and the details), or where
the code and the specification part ways and the specification must decide: 39 in all (critical 0,
high 2, medium 8, low 29). The problem cell begins with how many tasks found it. Copied from
`research/2026-10-04-review-raw/problems.md`.

Document changes need a shown diff and the user's consent (CLAUDE.md), except an addition to a
plan's "Open after" list, which is committed at once with the diff shown in the step's report.

| ID | severity | where | problem | proposal |
|---|---|---|---|---|
| SB-01 | high | docs/en/specification/scope.md:827 (matrix row "Changes no read-back can see"), 955, 287-289; core/controller.py:811-820, 1032-1072; control.py:576-581 (BOILER_NOT_RESPONDING is relay-only), 3755-3792 | Found by 2 tasks (SC2, spec-document). Since the comfort correction is off by default (K4.1, 2026-10-03), setpoint paths have no "the boiler does not heat" warning. With no fault signal mapped (none by default), a lockout, a panel set to summer or CH off, or a gas fault leaves control "heating", the read-back confirming the plugin's value, and nothing alarms until a watched room has been below 5 °C for 2 h ("frost not warming"). SCOPE's matrix row still says such changes are "seen only through the comfort correction at its limit", and the correction never rises while the flame is known off anyway (S-24). The relay path has R12's "no sign the boiler heats" after 30 min; the water path, where flame and flow are mandatory, has none. Probe `sc2/probe_lockout.out`: 6 h, a room 3 K short with its valve at 100 %, flame always off — no control alarm, no issue. [re-read] | Add R12's information alarm and a warning repair issue to setpoint paths: heating commanded, a zone calling, the flame known off (or no flow rise) for about 30 min → "no sign the boiler heats", never a hand-back; correct the matrix row. Test: gateway path, a calling zone, the flame off for 31 min with CH on → the alarm on and control still writing; the flame on → off. |
| SB-02 | high | core/readings.py:163-171 (`is_known`, S-34); core/zone_watch.py:67-78; coordinator.py:1071-1077; tests/core/test_zone_watch.py:230-236; research/2026-09-28-x3-vt-zone-observation.md | Found by 1 task (vt-model). VT 10.4.0 shows every thermostat it has not started as "off" with is_ready false (over_switch and over_climate; over_valve may show "heat"), and keeps it so while any underlying device is unavailable. After the recognition period S-34 reads that as the user's "off" — known, no demand — though the X3 observation says the stand-in must never be taken for the user's "off". When VT can start no thermostat (the Zigbee or Z-Wave integration down after a restart), the plugin holds the boiler off (reason no_demand; on a gateway `CH=0`, which also masks the OpenTherm wall thermostat) instead of decision 3's end state (hand back to a working thermostat; the "no zone known" alarm and issue); only the 30-min zone_unknown alarm while control is on. Probes `vt-model/probe_vt_never_starts.txt` and, with the vendored VT, `verify-vt-model-adv/probe_vt_unavailable_underlying.txt`. [re-read] | K4: count a zone without is_ready true as unknown after the recognition period too, and keep S-34 for a started zone that shows "off"; update the tests that encode the present rule. |
| SB-03 | medium | core/guards.py:326-330 (`off_ignored`), 501 (an ignored target is no longer written); core/loop.py:207-212; control.py:2035-2072, 2208-2214; docs/en/specification/scope.md:753-758 | Found by 2 tasks (control-core, spec-document). "Ignored from the start" on the heating switch stops every heating write for the session; answer O covers only an ignored "off". (a) A broken heating read-back (frozen at off, or the boiler's CH-active status picked despite the field's warning) makes "on" look ignored; VT's later "off" is then never written and CH stays enabled for the session, with no latch (probe `control-core/probe_on_ignored.py`). (b) Where "on" really is not taken, the error-level "house not heated" issue (Z4-11) rises only where a hand-back stops heating; with a thermostat or "own control resumes" the plugin keeps the boiler with heating off and nothing heats, with a warning only. Not in Open after (#16 is a switch that stops taking "off" later in a session). [re-read] | K4: for a two-valued target stop only the state not taken and keep writing the other (VT's "off"), or block and hand back as answer O does for "off"; raise the Z4-11 issue whenever control keeps the boiler while its "on" is ignored. |
| SB-04 | medium | core/hand_back.py:120-123; control.py:2958-2963; docs/en/specification/scope.md:178-191, 208-212, 1015; docs/en/development/plans/plan-0.2.2-details.md:210, 1626, 1683 | Found by 2 tasks (control-core, spec-document). The timeout hand-back (S-20) counts as released only within 0.5 K of the session's baseline (the read-back before the session's first write): a device whose own value moves (an EMS boiler under its RC controller or its own curve) never shows it, so every switch-off ends "hand-back failed" with an owed debt and its issue. The device's timeout is never asked: the first part (the lowest water temperature) re-arms it, so the boiler sits at the lowest for a whole timeout, and the fixed 3-min alarm fires before a longer timeout lapses. Probe: released only at 52 ± 0.5 °C. Not #14 (the held value case). | Also count a timeout target released when its read-back has left both the plugin's last value and the lowest after the command (the LEAVES_VALUE rule); ask the device's timeout with this method (or skip the lowest), and time the check and the alarm from it. |
| SB-05 | medium | core/relay.py:217-227, 373-375, 434-442 (`_lapsed`: a lower bound only); docs/en/specification/scope.md:249-254, 835, 1002; docs/en/development/plans/plan-0.2.2-details.md:344, 449, 3349 | Found by 2 tasks (relay-path, spec-document). A declared relay timer's lapse window has no upper bound: any switch-off at or after max(timer − 60 s, timer ÷ 2) into an on-period counts as the timer's own lapse — answered with "on", never counted toward answer N, never reported. A person, the relay's button or an automation (window open, night cut-off) switching the boiler off 45 min into a long heating run is overridden every time — a fight the plugin's own latch and timer-seen issues lead users into, since they advise declaring the timer. Probe `spec-document/probe_relay_timer.out`: declared 30-min timer, 15 late switch-offs in 12 h, all answered, never a step aside. Not #35 or #37 (undeclared timers). [re-read] | Count a switch-off as the declared timer's lapse only within ±60 s of a whole multiple (at most 3×) of the declared length, from the on-period's start or the last renewal; others go to answers C and N. Test as the probe. |
| SB-06 | medium | core/relay.py:387-392, 580-581; control.py (the write_ignored information alarm) | Found by 1 task (relay-path). A reporting relay that stops taking commands after the start phase (a Zigbee link delivering reports but not commands, a stuck contact) gets only "not confirmed" and the information alarm, resent every 300 s for good — no repair issue (unlike `relay_ignored` from the start), no block for "off" (unlike answer O). Stuck on, the boiler heats while the plugin shows "idle"; stuck off, the house cools with an information alarm only. The relay counterpart of Open after #16 and #33, named in neither. Probe P4. | K4 with #16 and #33; e.g. after the start phase, a reporting relay not showing the command over 3 checks (about 15 min) raises an error-level issue and, for "off", blocks and hands back. |
| SB-07 | medium | vtherm_link.py:314-331; config_flow.py:939-949; tests/integration/test_config_flow.py (pins count 1) | Found by 1 task (relay-path). Moving from VT at the advanced level, VT's count threshold 0 (VT's default, meaning "count off") beside a power threshold is shown as the plugin's default count 1: an OR VT never used — the boiler starts on any single call, more starts. R14 and the from-VT text promise "the thresholds as VT really used them". Extends known #18 (the simple level) to the advanced level. | Where VT's count is 0 and a power threshold is carried over, pre-fill count 0 (the form accepts it with a power threshold); say so in R14. |
| SB-08 | medium | docs/en/development/plans/plan-0.2.md:148 (J4); docs/en/specification/scope.md:1020; docs/en/development/plans/plan-0.2.2-details.md:4213 (Z3 rule 6); docs/en/development/plans/plan-0.2.2.md:612-631 (#24, #27); tests/sim/test_control_loop.py:250-334 | Found by 2 tasks (P22, tests-sim). J4's starts criterion (at most the boiler's own starts × 1.10, S-15/T-24) states no conditions: T-24 passes because it sets the plugin's curve and lowest equal to the simulated boiler's own, which makes the counts equal by construction, and a cooler curve "passes" (the default curve: ×0.27 at +8 °C, ×0.00 at −5 °C, with colder rooms; probe `tests-sim/probe_starts_default_curve.py`). The daily swing #27 says J4 adds is not in J4's row; with it the defaults give ×1.20 (+8 °C) and ×2.16 (−5 °C), as #27 states — not more severe than #27, but J4 would not show it. [re-read] | Write the conditions into J4, SCOPE's fixed-values row and rule 6: the plugin's curve and lowest as the boiler's own, or a comfort-parity check (rooms within a band of the boiler's own regulation); the ±3 K daily swing at +8 and −5 °C; name #24 and #27 in K4's row; a test carrying the swing (a strict xfail until K4 decides). |
| SB-09 | medium | docs/en/development/plans/plan-0.2.2.md:559-695 (Open after 1-38, "After 0.2.2"); docs/en/development/plans/plan-0.2.md:159 (K4); docs/en/development/plans/plan-0.2.2-details.md:2983, 3784, 4288-4309; research/2026-09-27-k4-questions.md; the X1, V5, X5 and X7 build reports | Found by 4 tasks (P22, monitor-core, spec-document, vt-integration). "Open after 0.2.2" lacks remainders the rules say it must hold: the dead-Zigbee-relay limit (a relay without availability reporting that loses power still shows "on" and confirms; on no list at all); Y2's pre-first-run downtime, wider than stated (every day older than the 8-day downtime record); the comfort correction's extreme-weather freeze (X4 says it is listed); X7's two limits (PB-08's untick; a second rename of one entity in one batch); X1's transient `CS=0` learned as the baseline (OpenTherm thermostat without the thermostat field); V5's expiring external switch judged taken after its hand-back; X5's options-shape remainder (PB-06). K4's rows in plan-0.2 and plan-0.2.2 list Q4's agenda, not the items marked "— K4" (#14, #16-#19, #26, #27, #30, #33, #36, #37); details:4309's "known limits named for K4" covers them only by a phrase, and the K4 question list stops at #35. | Add each with its release ("set at K4") — an addition to Open after is committed at once under the rules; let K4's rows name "every Open after item marked K4"; bring the K4 question list up to date. |
| SB-10 | medium | __init__.py:56-75, 127-158; docs/en/specification/scope.md:340-346 | Found by 1 task (lifecycle). A setup that fails (or options that cannot be read) where a hand-back stops heating (a stand-alone gateway, a value declared "heating stops", a relay resting off) leaves the house unheated with no repair issue: only an owed hand-back is reported, and the alarms that tell of it ("handed back in frost", "relay rests off", S-10's issue) live in the unit, which does not run. Only the entry's state in Settings shows it. Not specified either way (V2 reports only an owed hand-back). | Specify it; then raise a persistent error-level issue at a failed setup when the readable options (or the stored `taken_with`) say a hand-back stops heating and the stored wish was "on". |
| SB-11 | low | core/controller.py:67-76; docs/en/development/plans/plan-0.2.2-details.md:2975-2987; docs/en/specification/scope.md:115-133, 612-622, 955; docs/en/development/plans/plan-0.2.2.md:612-631 | Found by 3 tasks (SC1, P21, spec-document). The comfort correction does not meet principle 13's fixed rules 3 (it moves only while cycling does not rise) and 5 (it freezes in extreme weather): rule 3 is called "not applicable" though Z3 measured ×1.75-×5.1 starts (×6.3 with a swing) with it on; rule 5's freeze is not built and is said (controller.py:76, details:2983) to be in Open after, where no item names it; SCOPE still presents the correction as principle-13 compliant. Off by default since K4.1, but offered at the advanced level. | Add the freeze to Open after with its release (or define and build it); reword rule 3 as "not met — see #24" in the docstring and the details; say in SCOPE §3/§7 that the correction does not meet rules 3 and 5 until then. |
| SB-12 | low | docs/en/specification/scope.md:51-55, 620-622; docs/en/development/plans/plan-0.2.md:156 (K1); docs/en/development/plans/plan-0.2.1.md:240 (N5); en.json:655 | Found by 2 tasks (SC1, VT). Principle 9's documentation — how to set TPI's `tpi_coef_ext` beside the plugin, and that SmartPI 0.4.0 learns its own outdoor term (u_ff1), which cannot be switched off — has no step that writes it: K1's README list omits it, and the UI says it only in the comfort correction's text (advanced level, TPI only). A SmartPI user can count the weather twice. | Add "Versatile Thermostat settings with the plugin" to K1's list; one sentence on SmartPI's own outdoor term in the control texts (en, pl). |
| SB-13 | low | docs/en/specification/scope.md:435, 468-469; __init__.py:175-176; core/parameters.py:37 | Found by 2 tasks (SC1, SC2). SCOPE §6 lists a "shared CH/DHW return" (removed in 0.2.1 W2 and stripped by the migration) and a "water volume" that cannot be entered or used; §7 still makes DHW's pause of the plugin's own data depend on the shared return, while the code freezes the correction at every draw (the cautious side). | Remove both from §6 and the clause from §7, or bring them back with a field and a use. |
| SB-14 | low | docs/en/specification/scope.md:137-151, 377, 442-444; core/parameters.py:21 | Found by 1 task (SC1). Features SCOPE §4-§6 promise have neither code nor a release: the raw cycle data and the building fit's rejected samples for the power user, a manual edit of learned values, a producer for the SUGGESTED parameter source, the circuit type "controlled separately". | Give each a release in §9 (or "no release yet, unless named at K4"), or remove it; add "controlled separately" beside Open after #1. |
| SB-15 | low | docs/en/specification/scope.md:144, 612; control_config.py:95-97; config_flow.py:585-604 | Found by 1 task (SC1). §4's Learning row says "on, within safe bounds" for the regular user, but the only control-side learning, the comfort correction, is off by default and offered only at the advanced level (K4.1). | Reword the row by user level. |
| SB-16 | low | docs/en/specification/scope.md:359-360; en.json:542; switch.py:69-100 | Found by 1 task (SC1). SCOPE requires the config flow and the control switch to say that, without a thermostat, a Home Assistant outage of more than about a minute stops heating (CS lapses); the switch shows only the hand-back effect and frost protection. | Add the outage to the stand-alone hand-back text on the switch (en, pl), or reword SCOPE. |
| SB-17 | low | docs/en/specification/scope.md:970-1050 (S-37); core/signal_check.py:390-451; config_flow.py:530-532; control.py:278, 292, 320-338; core/alarms.py:343-349; vtherm_link.py:60-63; feature_manager.py:44 | Found by 4 tasks (SC2, VT, P22, monitor-core). The fixed-values table that K4 reviews misstates and misses values: the short burn (10 min) is the option `short_burn_min` (1-60), not a fixed value; "stuck sensor 12 h within 3 K" misstates the rule (unchanged for 12 h while the weather moves 3 K or more); several "Where" entries are wrong; missing: Y1's two provisional 10-min values (pressure sample, quiet flame), the SmartPI call timeout (5 s inside the 15-s stop budget), the provisional minimum VT version 10.2.0, and the 15-min wait before the "reload VT" repair. Probe `sc2/probe_fixed_values.out`: the other 147 checks equal. | One diff for the table: the short burn to the defaults table, the stuck row reworded, the "Where" entries fixed, the missing rows added (provisional where the code says so). |
| SB-18 | low | core/alarms.py:124; en.json (`pressure_high_alarm`); docs/en/specification/scope.md:936-968 | Found by 1 task (SC2). The defaults table omits the monitor's alarm thresholds (pressure high 2.5/2.8 bar, flue gas 85/100 °C, 12 starts/h, 10 unstable burns a day, the short burn); the high-pressure default can never fire on North-American systems (relief valves near 2.07 bar), while its text names about 2.1 bar and calls the default "below your safety valve's rating". | List them with their reasons; no default for the high-pressure alarm (as "add water") or one below the lowest common rating; reword the text. |
| SB-19 | low | docs/en/specification/scope.md:970-993, 1040-1041, 129-131, 1189-1190; docs/en/development/plans/plan-0.2.2.md:627-631 | Found by 1 task (spec-document). Provisional markers in the fixed-values table are inconsistent: rows marked only "reason to confirm" (the zone-unknown alarm at 30 min, confirmation 120 s/0.5 K, frost-not-warming 2 h) are not "(provisional, K4)", so K4's agenda (every "(provisional, K4)" value) skips them; the outdoor time constant, a K4 item since #27, is not marked; the tuning band is provisional in §3 but decided in §11. | One scheme: each row decided (with its date) or "(provisional, K4)". |
| SB-20 | low | docs/en/development/plans/plan-0.2.2-details.md:333, 344, 523, 1555, 2038, 3349, 3381, 3395 | Found by 3 tasks (P22, transport, spec-document). The details file, where "Start here" sends new sessions, still carries superseded values: relay timer 1-120 min (10-120 since K4.2); each stop write capped at 4 s (3 s in docs/en/specification/scope.md:1021 and STOP_WRITE_TIMEOUT_S; three 4-s writes and the 5-s wait would exceed the 15-s budget); "not worth it" on 2 criteria (3 of 4); `CH=` every 5 min; a timer lapse counted as a loss. | Mark each as superseded, or a banner at "Start here": SCOPE's fixed values and the plan's decisions win. |
| SB-21 | low | docs/en/development/plans/plan-0.2.md:6-16, 105, 132, 148, 168, 190; docs/en/development/plans/plan-0.1.md:112-127; docs/en/development/plan.md:49, 58; docs/en/development/plans/plan-0.2.2.md:13, 64-66, 107; docs/en/development/plans/plan-0.2.1.md (N3) | Found by 2 tasks (PL, spec-document). Plan texts out of date: plan-0.2's status line (2026-09-27, "the corrections of plan-0.2.2 come next"), which CLAUDE.md tells sessions to trust; its K4 bullet "comfort correction is on by default" (off since K4.1); plan-0.1 D2 and its signal table (flame and flow required; optional since X8); G9 (the hand-back value "not bound by the hard limits"; V5/S-21 bind it); I1 (the relay path); D5's storage list; docs/en/development/plan.md and "Done for 0.2" naming 0.2.2 the first release while decision 16 leaves it to K4; plan-0.2.2 l.13, its Terms and l.107; plan-0.2.1 N3; the test name `test_every_signal_has_a_spec_and_flame_and_flow_are_required`. | One diff for consent, as Q2 intended. |
| SB-22 | low | docs/en/development/plan.md:15-16, 22; docs/en/development/plans/plan-0.2.md:97, 133; docs/en/specification/scope.md:370-371; core/installation.py:49-64; control_config.py:532-552 | Found by 1 task (PL). "Curve per circuit" is claimed for the core model, but one curve lives in the control options for the single written circuit (control is blocked unless there is one direct circuit). No effect in 0.2.2. | Reword ("one curve for the written circuit; per-circuit curves come with CH2"), or move the curve into `Circuit` with a test. |
| SB-23 | low | docs/en/testing/test-environment.md:71-110; research/2026-10-02-z3-readme-proposal.md; config_flow.py:2244-2270; devenv/config/configuration.yaml:22-46 | Found by 2 tasks (PL, tooling-ci-sim). The J1 setup guide predates Z3's gateway stub and X6: at J2/J4 the gateway step finds no gateway (the stub's entry is never added), the thermostat-terminals question is not mentioned, the read-back named is the simulator's own CH setpoint instead of the stub's `sensor.otgw_sim_boiler_control_setpoint`, and there are no relay steps. The corrected text waits for consent and is in neither Open after nor J2's prerequisites. | Show the proposal as a diff and apply it with consent before J2; until then name it a J2 prerequisite. |
| SB-24 | low | docs/en/testing/test-environment.md:16-44; docs/en/development/plans/plan-0.2.md:146 (T-25) | Found by 1 task (tooling-ci-sim). T-25 passes on "time out or be refused", but with the README's DROP rules a refusal means the packet reached the target; the sample one-liner prints nothing either way; the rules' persistence across a reboot is not checked. | Require a timeout on each service port, with a positive control; a one-liner printing REACHABLE or blocked; check again after a reboot. |
| SB-25 | low | manifest.json:18; docs/en/testing/test-environment.md:46; pyproject.toml:9 | Found by 1 task (tooling-ci-sim). The test HA installs the newest vtherm_api at its first start, not the 0.5.0 the suite pins, so a J4 pass may be on a combination CI never ran. | Record the installed version in the J4 report; pin 0.5.0 in the container, or declare "newest" the tested combination. |
| SB-26 | low | docs/en/development/plans/plan-0.2.md:156 (K1); docs/en/development/plans/plan-0.2.1.md:315 (R1) | Found by 1 task (HA). K1's README list has no high-level description, automation examples or use cases (IQS documentation rules), and R1 understates what the HACS action needs (the README too). | Add them to K1; correct R1. |
| SB-27 | low | control.py:2257-2268 (raised only while control is configured and on), 2298-2307 (warning level); en.json:2574-2577; docs/en/specification/scope.md:569-571 | Found by 2 tasks (P22, vt-model). The closed-zone frost issue rises only while control is on (SCOPE §7 says "at once", without the condition or a provisional mark; X4 calls it provisional, K4); it is a warning; and it always advises VT's frost preset instead of off, though VT also closes a room for an open window or the central mode "Stopped". | Mark the condition "(while control is on; provisional, K4)" in SCOPE; error level; word the advice by VT's `hvac_off_reason`. |
| SB-28 | low | core/zone_watch.py:119-121; tests/core/test_zone_watch.py:156-166; docs/en/specification/scope.md:532-535 | Found by 2 tasks (control-core, vt-model). A zone that answered during the recognition period and is away at the step it ends is dropped at once, without the 10-min grace X3 and SCOPE give a zone that becomes unknown (deliberate, pinned by a test): a spurious "off" (or a lost call) for a step or more. Probe `vt-model/probe_grace_at_recognition_end.txt`. | Give such a zone its grace from when it went away; drop at the end only zones that never answered. |
| SB-29 | low | core/learning.py:164-173, 190-193, 221-233; control.py:3973-4016; docs/en/specification/scope.md:401-405, 991 | Found by 2 tasks (control-core, vt-model). Learning-pause rules leave gaps: a draw within 10 min of a resume is not paused (every toggle waits the minimum pause), though SCOPE says every draw pauses; a DHW signal stuck on keeps the pause for good (the 1-h cap counts from the draw's end); a boiler-fault "off" lasting hours while SmartPI zones call with open valves pauses nothing, though S-41 pauses for draws because calling zones get no heat. | K4: state the minimum time between toggles and where the 1-h cap counts from (or cap a pause at 1 h from its start); decide whether a fault "off" is a pause cause. |
| SB-30 | low | docs/en/specification/scope.md:536-540; vtherm_link.py:427-434 | Found by 1 task (vt-model). SCOPE says a VT safety-mode zone's "demand still counts, as VT runs the zone"; VT 10.4.0 switches over_climate zones (and zones with a safety duty of 0) off in safety mode. The code follows VT; the text misleads. | Reword per VT's behaviour. |
| SB-31 | low | core/alarms.py:653-663; control.py:2570-2580; docs/en/specification/scope.md §7 (boiler protection) | Found by 1 task (monitor-core). The fault stop ends when no mapped fault has counted for 5 min, not, as §7 says, when every mapped fault reads off or unknown: low pressure on for 30 min, then the lockout flag on, the user refills → heating on while the lockout still reads on, off again 3 min later. | Keep the stop while any fault still counts, or reword §7 (each fault needs its own 5 min). |
| SB-32 | low | core/alarms.py:557-590; core/signal_check.py:265-268 | Found by 1 task (monitor-core). Decision 10 makes the circuit-too-hot alarm inactive without a flow reading; for a passive fixed or mixed circuit without its own sensor it shows "OK" and its feature "available". | Show it inactive (or use the boiler flow as an upper bound). |
| SB-33 | low | docs/en/specification/scope.md:84-85, 107-108, 491-494, 653-672; core/controller.py:618-631; core/loop.py:232 | Found by 1 task (spec-document). The freshness guard decides whether the boiler heats, against principles 11 and 12 ("none of them decides whether to heat"; exception 7 "a hand-back after 5 min"): a stale step writes nothing, so a stand-alone OTGW's CS lapses within about a minute (the boiler stops, then restarts — an extra start), and a held command stays up to 5 min against VT. | Write it into exception 7 and the missing-data rule, or exempt "heating off" from the guard. |
| SB-34 | low | docs/en/specification/scope.md:111, 124, 531, 573, 710-712, 728-729, 754-758, 846-855 | Found by 1 task (spec-document). Wording contradictions: "every exit stops every loop but the hand-back's retry" against exits that resume by themselves; "session" never defined though it decides what a restart keeps; frost during the recognition period against the activation delay's start; "off" still described as a low setpoint. | Reword; define "session" in §7. |
| SB-35 | low | docs/en/specification/scope.md:340-347, 373-378, 601-605; en.json:692; docs/en/development/plans/plan-0.2.2-details.md:3227 | Found by 1 task (spec-document). The setpoint paths' texts do not say that after any hand-back or HA outage an unmixed underfloor loop rests on the boiler's or the wall thermostat's own maximum (the relay texts say it). | One sentence in the circuit-maximum, topology and hand-back texts. |
| SB-36 | low | control.py:3449-3474, 3496-3506; docs/en/development/plans/plan-0.2.2-details.md:2288-2293, 435 (M14) | Found by 2 tasks (control-loop, tests-integration). The optional return by itself after the external-switch hand-back returns once the switch has read "off" for an hour, ignoring the setpoint read-back: it takes the boiler back from a person who switched external control off on purpose, and from a controller that keeps writing the setpoint. Relays are excluded from the return for this reason; the switch method is not. Off by default, confirmed twice. | Exclude the switch method as relays are, or also require that the setpoint read-back shows no third value; say which in SCOPE. |
| SB-37 | low | en.json:566, 572, 585, 622, 715, 743 | Found by 1 task (config-flow). Some option descriptions say what the option does but not what it risks (principle 11): `setpoint_entity`, `hand_back_value_effect`, `gateway_id`, `hard_max` (too high: hot emitters or a floor without its own maximum; too low: cold rooms in frost, a curve cut off), `boiler_heats_above_w`. | One risk sentence each, in en and pl. |
| SB-38 | low | control_config.py:286 (RELAY_DOMAINS includes climate); config_flow.py:846-847; en.json:707, 735 | Found by 1 task (config-flow). The relay path accepts a boiler thermostat (climate) entity, but the tick that guards against writes to persistent memory asks to confirm "a separate relay contact", which does not describe that entity; nothing asks whether its heat/off mode is a stored setting. | Word the tick for both kinds, or ask a separate question for a climate. |
| SB-39 | low | coordinator.py:533-542; repairs.py:44; docs/en/development/plans/plan-0.2.2-details.md:1232; tests/integration/test_control.py:3519, 3536 | Found by 1 task (lifecycle). `control_state_unreadable` is not deleted when the hand-back it caused is confirmed, as V1's texts say; it stays until a restart (the tests assert that). Its text says the plugin "handed it back first", untrue where control left the options and no unit exists, or while the first attempt is still failing. | Delete it once that hand-back is confirmed, or change V1's text to "kept as a notice until restart"; word it without claiming the hand-back. |

## 5. Requirements and the coverage matrix

### 5.1 How to read the matrix

Each requirement task took its source sentence by sentence and made one row per requirement
(split where the parts of a statement differ in status), read the implementing code at the cited
lines, and read the tests for what they assert rather than going by their names. The matrices of
5.3–5.9 are copied verbatim from the task files in `research/2026-10-04-review-raw/`; only the
heading levels were changed.

Columns: **ID**; **Source** — where the requirement is stated; **Requirement**; **Code** —
file:line of what implements it; **Tests** — the `file::test` that shows it; **Status**;
**Note** (HA: "Verified / note").

| Status | Meaning |
|---|---|
| met | built, and a test shows it; for a text, document, CI or process item, the artefact read or a check run in the review, named in the row |
| met (exempt) | HA only: the rule's own exception applies; counted as met, with the evidence named |
| partial | built but not fully shown by a test, or only part of it built |
| missing | not built, and no release named |
| contradicted | the code does otherwise than the requirement says |
| deferred | a plan or the specification puts it in a later step or release, named in the row (a 🔒 step, "Open after 0.2.2", 0.3 or later) |

Reading notes:

- Rows overlap between tasks (`docs/en/specification/scope.md` and the plans state many rules twice, and VT and HA
  rows restate some of both), so the 1,160 rows are not 1,160 distinct requirements.
- A row's status is the task's own; verification and the merge did not edit the matrices. Two
  partial rows rest on findings that were later refuted (Appendix F): P21-120 (OTGW firmware over
  MQTT, monitor only, taking 0 bar as a reading — an accepted limit) and HA-50 (two repair issues
  that only inform — by design). P21-85's note cites a refuted finding too.
- Path abbreviations differ by task and are given at the head of each subsection. "Open after #n"
  is item n of "Open after 0.2.2" in `docs/en/development/plans/plan-0.2.2.md`; a 🔒 step is one where work stops for
  the user.
- "Finding …" in a note is the task's own label; the problem it became:

| Task | Finding labels → problems |
|---|---|
| SC1 | F1 → PB-26; F2 → SB-11; F3 → SB-12; F4 → SB-14; F5 → SB-13; F6 → SB-15; F7 → PB-73; F8 → SB-16 |
| SC2 | SC2-F01 → PB-03; SC2-F02 → SB-01; SC2-F03 → SB-13; SC2-F04 → SB-17; SC2-F05 → SB-18; SC2-F06 → TB-13; SC2-F07 → PB-34; SC2-F08 → PB-24; SC2-F09 → TB-17 |
| PL | PL-F1 → TB-14; PL-F2 → PB-33; PL-F3 → SB-21; PL-F4 → SB-22; PL-F5 → SB-23; PL-F6 → TB-18 |
| P21 | P21-F1 → SB-11; P21-F2 refuted; P21-F3 → PB-07; P21-F4 → TB-07; P21-F5 → TB-19; P21-F6 refuted; P21-F7 → TB-02 |
| P22 | "(finding)" in a note is one of the task's findings 1–9: 1 → SB-08; 2 → SB-09; 3 → TB-01; 4 → TB-13; 5 → TB-20; 6 → TB-21; 7 → PB-84; 8 → SB-27; 9 → SB-17 and SB-20 |
| VT | F1 → PB-46; F2 → PB-08; F3 → PB-47; F4 → PB-51; F5 → TB-07 and TB-15; F6 → TB-16; F7 → SB-12; F8 → SB-17 |
| HA | F-01 → PB-60; F-02 → PB-39; F-03 refuted; F-04 → TB-22; F-05 → SB-26; F-06 → PB-61; F-07 → TB-23 |

### 5.2 Totals per task

Counted from the matrices' status column (each task's own count agrees).

| Task | Source | Rows | met | partial | missing | contradicted | deferred | met of the rows not deferred |
|---|---|---|---|---|---|---|---|---|
| SC1 | `docs/en/specification/scope.md` §1–6 | 118 | 97 | 8 | 1 | 1 | 11 | 90.7 % |
| SC2 | `docs/en/specification/scope.md` §7–12 | 331 | 300 | 6 | 0 | 1 | 24 | 97.7 % |
| PL | `docs/en/development/plan.md`, plan 0.1, plan 0.2 | 160 | 132 | 10 | 0 | 0 | 18 | 93.0 % |
| P21 | plan 0.2.1 | 146 | 138 | 4 | 0 | 0 | 4 | 97.2 % |
| P22 | plan 0.2.2 with its details | 232 | 185 | 6 | 0 | 0 | 41 | 96.9 % |
| VT | VT 10.4.0, vtherm_api 0.5.0, SmartPI 0.4.0 | 79 | 65 | 6 | 0 | 0 | 8 | 91.5 % |
| HA | Home Assistant 2026.9, HACS, IQS | 94 | 70 (14 exempt) | 4 | 2 | 0 | 18 | 92.1 % |
| **Total** | | **1,160** | **987** (14 exempt) | **44** | **3** | **2** | **124** | **95.3 %** |

### 5.3 SC1 — docs/en/specification/scope.md §1–6

Source: `docs/en/specification/scope.md` §1–6 (lines 1–449), read in full; each statement that asks the plugin to do
something is a row, split only where a part built now and a part the plans defer differ in status.
Deferrals and known items were checked against `docs/en/development/plan.md`, `docs/en/development/plans/plan-0.2.md`, `docs/en/development/plans/plan-0.2.2.md`
("Open after 0.2.2" #1–38) and `docs/en/development/plans/plan-0.2.2-details.md`. Probes:
`.tmp/analysis-2026-10-04/SC1/probe_lowest_cap.py` and `probe_lowest_cap_grid.py` (SC1-24).

118 rows: 97 met, 8 partial, 1 missing, 1 contradicted, 11 deferred.

Paths: `cc/` = `custom_components/vtherm_smart_boiler/`; `t/` = `tests/`, `ti/` =
`tests/integration/`, `tc/` = `tests/core/`, `ts/` = `tests/sim/`. Tests are `file::test`.

| ID | Source | Requirement (one line) | Code (file:line) | Tests | Status | Notes |
|---|---|---|---|---|---|---|
| SC1-01 | §1, §2 | A native VT plugin: registers with VT through `vtherm_api` as a feature manager, VT itself unchanged | cc/feature_manager.py:97-196, 253-353 (register at 306); cc/manifest.json (`vtherm_api>=0.5.0`) | ti/test_feature_manager.py::test_values_appear_on_the_thermostat_and_go_with_the_plugin; ::test_registration_errors_never_reach_vt; ti/test_vendor.py::test_at_start_a_real_vt_thermostat_is_read_and_shows_the_plugins_values | met | real VT 10.4.0 in test_vendor |
| SC1-02 | §1 | Purpose: fewer and longer burns, more condensing, less gas per degree-day, room comfort unchanged | 0.2.2 brings the curve (cc/core/controller.py:825-856) and the monitor; anti-cycling and tuning are later | ts/test_control_loop.py::test_tpi_switch_zones_starts_per_hour_with_the_defaults; ::test_rooms_hold_their_setpoints_under_control; ti/test_acceptance.py::test_a_cold_day_under_control | deferred | docs/en/development/plan.md 0.3 ("fewer starts, same comfort"), 0.4 ("less gas per degree-day"); 0.2.2 shows only "no more starts than the boiler's own" at a constant outdoor temperature (Open after #24, #27, known) |
| SC1-03 | §1 | Not a room controller, not valve control, sends nothing outside: no write to VT zones or valves | cc/transport/writers.py:282-306 (`writer_services`); cc/control.py:890-895 (`allowed_services`), 1427-1443 (a relay a VT zone drives is blocked) | ti/test_no_writes.py::test_only_forecasts_are_requested; ti/test_control.py::test_only_allowed_services_are_called; ti/test_acceptance.py::test_a_cold_day_under_control | met | the services spy sees every call (P-118) |
| SC1-04 | §2, P12 | Replaces VT's central boiler (on/off only); VT's own central boiler must not run beside it | cc/control.py:1398-1405 (`vt_central_boiler_active` / `_unknown`); cc/vtherm_link.py:259-292 | ti/test_control.py::test_vt_central_boiler_blocks_control; ::test_the_vt_boiler_blocker_waits_for_the_restart; ti/test_vtherm_link.py::test_vt_central_boiler_seen_once_blocks_until_the_restart | met | |
| SC1-05 | P1 | HACS install and config flow; no automations, scripts, blueprints, helpers or YAML needed | cc/manifest.json (`config_flow`, `single_config_entry`); hacs.json; cc/config_flow.py:1913-1952 | t/test_release.py::test_hacs_manifest; ::test_manifest_holds_what_a_custom_integration_needs; ti/test_acceptance.py::test_options_flow_configures_control_on_the_simulator | met | HACS/hassfest validation waits for K5 (known xfail `test_manifest_links_to_the_repository`) |
| SC1-06 | P2 | Universal: no installation constants; every input and write target picked by the user; the plugin creates its own data entities | cc/config_flow.py:130-153 (`SIGNAL_FIELDS`), 156-162, 654-712, 827-870; cc/entity.py:115-173 | ti/test_config_flow.py::test_the_relay_step_asks_the_relays_own_settings; ::test_control_needs_a_read_back_and_a_topology_that_suits_the_path; grep: no hard-coded entity ID in cc/ | met | |
| SC1-07 | P2 | A missing capability switches its feature off with a visible, translated reason | cc/core/signal_check.py:170-333 (`features`); cc/sensor.py:612-665 (`FeaturesSensor`); cc/entity.py:55-78 | ti/test_features.py::test_every_feature_names_its_missing_input; ::test_an_input_unavailable_now_shows_its_feature_inactive; t/test_translations.py::test_every_feature_and_missing_input_has_a_text | met | |
| SC1-08 | P2 | Missing data never switches heating off by itself (only principle 12's stated exceptions) | cc/core/controller.py:609-638 (only the link), 1002-1013; cc/control.py:2582-2599 (link = flame and flow) | ti/test_acceptance.py::test_low_pressure_informs_and_never_hands_back; ::test_without_any_outdoor_reading_the_fallback_setpoint_heats; ::test_relay_proof_of_heat_outlasts_the_restart_lockout; ti/test_control.py::test_a_failed_outdoor_sensor_is_not_a_lost_link | met | |
| SC1-09 | P3, §5 | Flow-setpoint mode: the plugin decides the circuit's water temperature centrally from its curve | cc/control_config.py:532-615; cc/core/curve.py:23-46; cc/core/controller.py:825-856 | tc/test_curve.py; tc/test_controller.py::test_the_water_temperature_waits_for_the_interval_heating_does_not; ti/test_acceptance.py::test_a_cold_day_under_control | met | one curve for the one written circuit (SC1-87) |
| SC1-10 | P3; §4 wizard; §5 control mode; §5 reference room | Room-value mode (the boiler's own curve; ID 24/16 or picked entities, with its safeguards) and the choice of control mode | — (flow-setpoint mode only) | — | deferred | `docs/en/development/plans/plan-0.2.md` "Moved to 0.3"; docs/en/development/plan.md 0.3 |
| SC1-11 | P3, §5 class 3 | A relay boiler gets heating on and off only; its water temperature stays the boiler's | cc/control_config.py:553-615 (`on_off`); cc/core/controller.py:899-971; cc/transport/writers.py:760-761 | tc/test_controller.py::test_on_off_mode_idle_and_frost; ti/test_control.py::test_relay_control_follows_vt_both_ways | met | |
| SC1-12 | P4 | Zone-algorithm learning paused through public services (SmartPI `set_smartpi_learning`); Auto-TPI only once it can pause without loss | cc/control.py:3973-4137 (call at 4107-4116); cc/core/learning.py:127-278; cc/coordinator.py:1570-1597 | tc/test_learning.py; ti/test_control.py::test_only_allowed_services_are_called; ::test_auto_tpi_zones_that_cannot_learn_raise_a_repair_issue; ti/test_acceptance.py::test_a_dhw_draw_under_control_raises_no_outside_change | met | service domain and fields verified in vendor SmartPI 0.4.0; Auto-TPI pause deferred (Open after #7) |
| SC1-13 | P5 | Fixed safeguards always apply; limits and the weather ceiling are the user's, with cautious defaults | cc/core/limits.py:58-87; cc/control_config.py:81-106 | tc/test_limits.py::test_weather_ceiling_caps_anything_far_above_the_curve; t/test_defaults.py::test_every_default_of_the_scope_table; ti/test_acceptance.py::test_hard_limits_hold_in_hard_frost | met | |
| SC1-14 | P6 | Local: nothing is sent outside | cc/manifest.json (`iot_class: calculated`); no HTTP client in cc/ (grep); cc/core has no non-stdlib import | ti/test_no_writes.py::test_only_forecasts_are_requested; tc/test_core_isolation.py | met | |
| SC1-15 | P7 | English with HA translations; nothing user-facing hard-coded | cc/translations/en.json, pl.json; cc/entity.py:80-100 (`coded_text`); cc/switch.py:137-147 (translated refusal) | t/test_translations.py::test_same_keys_and_placeholders; ::test_every_form_field_and_select_option_is_translated; ::test_coded_lists_have_translated_text; ::test_every_key_is_used | met | raw codes in a few placeholders and lists, language change after reload: Open after #22, #23 (known) |
| SC1-16 | P8 | Suggest by default: no automatic change outside a tuning band — the lowest water temperature only suggested; the comfort correction off by default and bounded | cc/core/lowest_water.py:189-358; cc/coordinator.py:1746-1769; cc/control_config.py:95-97 | ti/test_no_writes.py::test_the_suggestion_calls_no_service; tc/test_lowest_water.py; t/test_translations.py::test_the_comfort_correction_says_it_is_off_and_what_it_risks | met | the tuning band itself is 0.4 (docs/en/development/plan.md) |
| SC1-17 | P9 | Weather counted once: the curve is the weather channel; zone signals only correct it | cc/core/controller.py:825-856, 1032-1072 | tc/test_controller.py::test_comfort_correction_rises_1k_per_30_min_while_heat_flows_up_to_3k; ::test_comfort_correction_can_be_off; tc/test_curve.py | met | |
| SC1-18 | P9 (S-50) | The documentation says how to set TPI's outdoor term beside the plugin, and that SmartPI 0.4.0 learns its own (`u_ff1`), which cannot be set | en.json `control_behaviour.data_description.comfort_correction` (TPI's external coefficient only) | none checks it | partial | SmartPI's own outdoor term is in no user-facing text; the README (K1) list does not name it — finding F3 |
| SC1-19 | P10 | Two kinds of users: the level changes what is visible, never how the plugin behaves | cc/config_flow.py:189-190 (only the forms read it); cc/__init__.py:467-480 (a level change does not reload) | ti/test_setup.py::test_only_an_options_change_reloads_the_entry; ti/test_config_flow.py::test_hidden_settings_are_those_that_differ_from_defaults | met | VT thresholds not carried over at the simple level: Open after #18 (known) |
| SC1-20 | P10, §4 | Advanced → simple offers "restore advanced settings to defaults" (unchecked); kept settings stay active; the simple view says some differ | cc/config_flow.py:278-287, 1503-1519, 1538-1591, 2042-2074 | ti/test_config_flow.py::test_switching_to_simple_can_restore_advanced_defaults; ::test_restoring_defaults_keeps_the_installation | met | |
| SC1-21 | P11 | Every control choice has a cautious default and a description of what it does and what it risks, in the config flow | cc/control_config.py:81-106, 277-285; en.json `options.step.*.data_description` | t/test_translations.py::test_every_form_field_and_select_option_is_translated (every field has a description); t/test_defaults.py::test_every_default_of_the_scope_table | met | content of the risk texts read, not machine-checked |
| SC1-22 | P11, P9, §5 class 3, §5 GT | The documentation part: README "Options and risks", the relay setup recommendations, the wall-thermostat texts | — (no README, LICENSE, NOTICE yet) | — | deferred | `docs/en/development/plans/plan-0.2.md` K1 🔒 |
| SC1-23 | P11 | No write without fresh input data: water-temperature control needs flame and flow known; a relay's link is the relay | cc/control.py:2582-2599; cc/core/controller.py:609-638; cc/control_config.py:1103-1112 | ti/test_control.py::test_no_write_without_fresh_boiler_data; ::test_a_missing_flame_is_a_lost_link_like_a_missing_flow; tc/test_controller.py::test_stale_boiler_link_writes_nothing_and_keeps_control; ti/test_acceptance.py::test_stale_data_hands_back | met | |
| SC1-24 | P11; §7 "Every value within hard limits" | Every write within hard limits (lowest and highest water temperature, circuit and boiler maximum), except "off" and the hand-back value; the hand-back value within the circuit maximum and the highest (S-21) | cc/core/limits.py:58-87 (control: caps win); cc/control_config.py:902-941 (hand-back value); cc/transport/writers.py:426-432, 629-633, 697-699 (the safe hand-back's first part) | tc/test_limits.py::test_caps_that_protect_the_installation_win_over_the_hard_minimum; t/test_control_config.py (`hand_back_value_above_max`); ti/test_acceptance.py::test_underfloor_flow_stays_within_the_circuit_maximum | contradicted | edge case, probed: lowest 40 °C with an unmixed underfloor circuit's maximum 35 °C gives no blocker and no form error; every hand-back then writes 40 °C first (gateway `CS=40`; entity path without a step 40 °C, held until a timeout lapses); with a step the first part fails at writers.py:399 (untested) — finding F1 |
| SC1-25 | P11 | Nothing written to the boiler's persistent memory: only targets declared expiring or held | cc/control_config.py:217, 1134-1162; cc/core/guards.py:134-138; cc/config_flow.py:1222-1263 | ti/test_acceptance.py::test_nothing_is_written_to_the_boilers_persistent_memory; tc/test_guards.py::test_nothing_goes_to_the_boilers_persistent_memory; t/test_control_config.py::test_nothing_goes_to_the_boilers_persistent_memory | met | the relay rests on the user's "separate contact" tick (SC1-75) |
| SC1-26 | P11 | A write-rate guard against a runaway loop: a repeated write waits at most one control step | cc/core/guards.py:93-95, 222 | tc/test_guards.py::test_a_runaway_loop_gets_one_write_per_step; ::test_failed_attempts_count_toward_the_write_rate | met | |
| SC1-27 | P11 | Read-back of every write, or the value marked unconfirmed when nothing independent reports it; a relay's own state confirms the relay, not the boiler | cc/control.py:526-535, 2686-2706; cc/transport/writers.py:480-484; cc/core/relay.py:201-204 | ti/test_control.py::test_an_optimistic_setpoint_entity_does_not_confirm_a_hand_back; ::test_controlled_without_confirmation_is_shown; ti/test_acceptance.py::test_an_optimistic_relay_is_controlled_without_confirmation | met | |
| SC1-28 | P11 | A value changed from outside judged by four classes: lost → resent; ignored from the start → no longer sent; clip → accepted; another controller → rewritten once, then the full safe hand-back, never a fight | cc/core/guards.py:187-199 (`REACTIONS`), 527- (`classify`); cc/core/loop.py:204-291 | tc/test_guards.py (79 tests); ti/test_acceptance.py::test_an_outside_change_is_rewritten_once_then_alarmed; ::test_a_command_never_taken_is_detected_and_not_fought; ::test_a_held_device_that_restarts_gets_its_values_again; ::test_gateway_read_back_confirms_then_drops_on_a_refused_id1 | met | known limits Open after #16, #17, #30–#34, #36 |
| SC1-29 | P11, §5 | Hand-back on every exit, in the safe order, every override cleared, never held back by a guard, retried until confirmed (a target another controller takes excepted) | cc/control.py:1275-1341 (stop), 2860-2922 (attempt), 2996-3027 (retries); cc/core/loop.py:218-230 | ti/test_acceptance.py::test_hand_back_on_every_exit [switch_off, unload, reload, stop]; ::test_a_hand_back_is_kept_and_retried_until_the_gateway_takes_it; ti/test_control.py::test_an_internal_error_hands_back_and_blocks_until_switched_off | met | |
| SC1-30 | P11 | Control only with a known hand-back and, for setpoint control, a source for the confirmed setpoint | cc/control_config.py:1129-1130, 1144-1152; cc/config_flow.py:1182-1183 | ti/test_acceptance.py::test_control_is_refused_without_a_hand_back; ::test_control_is_refused_where_it_may_not_run (confirmed_entity) | met | |
| SC1-31 | P11 | A failed outdoor sensor: a safe fallback setpoint, never zero heat | cc/core/curve.py:69-102; cc/core/controller.py:425-430, 825-832; cc/core/signal_check.py:454-472 | ti/test_acceptance.py::test_a_failed_outdoor_sensor_falls_back_to_the_weather; ::test_without_any_outdoor_reading_the_fallback_setpoint_heats; tc/test_controller.py::test_the_fixed_fallback_applies_after_the_three_hour_hold | met | the room-value variant is SC1-10 |
| SC1-32 | P11 | The DHW-enable bit kept as it was | cc/transport/writers.py:25-32, 75-77, 667-681 (no DHW service or topic) | ti/test_acceptance.py::test_a_cold_day_under_control (`dhw_enable_writes == 0`); ::test_a_dhw_draw_under_control_raises_no_outside_change | met | |
| SC1-33 | P11, P12 | The guards are fixed (only limit values are options), and none decides whether to heat | cc/core/guards.py:90-131; cc/control_config.py:314-324 | ti/test_acceptance.py::test_a_short_cycling_boiler_is_never_held_off; tc/test_controller.py::test_a_short_cycling_boiler_is_never_held_off | met | |
| SC1-34 | P11 | A relay that reports no state: blind repeats, shown "controlled without confirmation"; freshness then applies to the decision's inputs | cc/core/relay.py:15-23, 201-215; cc/control.py:3755-3793 | ti/test_acceptance.py::test_an_optimistic_relay_is_controlled_without_confirmation; ti/test_control.py::test_controlled_without_confirmation_is_shown | met | the relay path needs no outdoor temperature |
| SC1-35 | P12 | VT decides whether to heat: heating on and off with the zones' demand at every 10 s step, at once, both ways | cc/const.py:60; cc/core/controller.py:751-896, 1002-1013; cc/core/demand.py:74-173 | ti/test_acceptance.py::test_heating_follows_the_zones_at_once_both_ways; ::test_vt_stopped_means_no_demand_not_a_hand_back; ::test_zones_in_auto_or_of_the_over_climate_type_decide_as_well; ti/test_control.py::test_relay_control_follows_vt_both_ways | met | |
| SC1-36 | P12 | Nothing counted or timed holds heating against VT; frequent starts are information (an alarm with its threshold, and the verdict) | cc/core/alarms.py:196, 230-; cc/core/verdict.py:235-252 | ti/test_acceptance.py::test_a_short_cycling_boiler_is_never_held_off; ts/test_control_loop.py::test_a_cycling_boiler_is_never_held_off_while_the_zones_call; tc/test_alarms.py::test_frequent_starts_in_the_last_hour | met | |
| SC1-37 | P12 exc. 1 | Frost protection only for zones whose emitter can take heat; a cold zone VT keeps closed raises a repair issue and starts nothing | cc/core/limits.py:221-306; cc/control.py:2216-2308 | tc/test_limits.py::test_frost_heats_only_for_cold_zones_that_can_take_heat; ti/test_acceptance.py::test_frost_protection_heats_while_vt_is_off; ::test_vt_stopped_means_no_demand_not_a_hand_back; ti/test_control.py::test_a_cold_zone_vt_keeps_closed_raises_a_repair_issue | met | |
| SC1-38 | P12 exc. 2 | Recognition period, at most 10 min after HA starts or VT reloads: no new decision, the last command kept | cc/core/zone_watch.py:31, 47-50, 86-; cc/core/controller.py:649-702; cc/control.py:1144-1178 | tc/test_zone_watch.py::test_recognition_ends_after_ten_minutes_whatever_the_zones_show; tc/test_controller.py::test_a_kept_command_goes_on_during_recognition; ti/test_acceptance.py::test_zones_that_cannot_be_read_end_in_decision_3s_end_state | met | |
| SC1-39 | P12 exc. 3 | Grace: a zone that becomes unknown keeps its last answer for 10 min | cc/core/zone_watch.py:32, 52-57 | tc/test_zone_watch.py::test_zones_going_away_one_by_one_get_their_grace_not_a_recognition; ::test_a_zone_never_known_this_session_gets_no_grace | met | |
| SC1-40 | P12 exc. 4 | Every zone unknown, or no criterion that can be judged, after the grace: hand back to a working thermostat, else no heating (a relay off, never its rest state); alarm and issue at once; resumes when a zone answers | cc/core/controller.py:649-671, 1002-1013; cc/control_config.py:686-734; cc/control.py:1973-1982; cc/coordinator.py:1599- | tc/test_controller.py::test_every_zone_unknown_after_the_grace_hands_back_to_a_thermostat; ::test_every_zone_unknown_without_a_thermostat_means_the_usual_off; ::test_on_off_mode_every_zone_unknown_after_the_grace_is_off; ti/test_acceptance.py::test_zones_that_cannot_be_read_end_in_decision_3s_end_state | met | |
| SC1-41 | P12 exc. 5 | VT's activation delay, 0–600 s in steps of 10, default 0, before switching on only; a restored command waits for nothing | cc/core/controller.py:134, 974-999; cc/config_flow.py:759-769 | tc/test_controller.py::test_the_activation_delay_is_bounded_as_in_vt; ::test_on_off_mode_waits_the_activation_delay_and_restores_at_once; ti/test_control.py::test_the_activation_delay_holds_a_new_start_and_says_when | met | |
| SC1-42 | P12 exc. 6 | The boiler's own fault (a known "on" held 5 min): the usual "off", no hand-back, no latch, frost included; ends when it reads off or unknown | cc/control.py:2570-2580; cc/core/alarms.py:49, 653-666; cc/core/controller.py:573-580 | tc/test_controller.py::test_a_boiler_fault_sends_off_without_hand_back_or_latch; ::test_a_fault_shorter_than_five_minutes_changes_nothing; ti/test_alarms.py::test_a_boiler_fault_switches_heating_off_without_a_hand_back | met | |
| SC1-43 | P12 exc. 7, §5 GT | Lost boiler link: alarm and hand-back after 5 min (stand-alone heating stops), resuming once fresh; a relay: an alarm, no hand-back | cc/core/controller.py:142-144, 391-422, 477-495, 609-617; cc/control_config.py:611-614 | ti/test_control.py::test_a_lost_boiler_link_raises_an_alarm_and_hands_back; tc/test_controller.py::test_after_a_stale_hand_back_control_resumes_after_a_minute_of_fresh_data; t/test_control_config.py::test_a_relay_never_hands_back_for_its_link | met | |
| SC1-44 | P12 | The hand-backs the rules require — another controller, internal error, monitor failing 5 min, "heating off" ignored from the start, an exit — return the boiler to its own control | cc/control_config.py:314-316; cc/control.py:1415-1424; cc/core/loop.py:207-212 | ti/test_acceptance.py::test_an_outside_change_is_rewritten_once_then_alarmed; ti/test_control.py::test_control_hands_back_when_the_monitor_keeps_failing; ::test_heating_off_ignored_from_the_start_blocks_and_hands_back; ::test_an_internal_error_hands_back_and_blocks_until_switched_off | met | |
| SC1-45 | P13 (1)(2)(4)(6)(7) | Comfort correction: band 0..+3 K; +1 K per 30 min of heat flow, at most 3 K in 24 h; stops once no zone is 0.3 K short; "at limit" after 3 h; visible and resettable; reset at hand-back and session end | cc/core/controller.py:127-130, 433-474, 1032-1083; cc/button.py:48-60; cc/control.py:1916- | ti/test_acceptance.py::test_the_comfort_correction_stays_within_3_k; tc/test_controller.py::test_the_correction_rises_at_most_3_k_a_day; ::test_comfort_correction_resets_at_hand_back; ::test_reset_correction_clears_the_value_and_its_timers | met | off by default since 2026-10-03 (K4.1) |
| SC1-46 | P13 (3) | Learning moves only while every other criterion holds — comfort, no zone overheating, cycling not rising, every limit kept — and steps back when one gets worse | cc/core/controller.py:1044-1069 (comfort, overheating, caps; no starts criterion) | ts/test_control_loop.py::test_tpi_switch_zones_starts_per_hour_with_the_correction_on (xfail) | deferred | "cycling not rising" not built; correction off by default, a starts-guarded rule maybe in 0.3 (Open after #24); the docstring calls the rule "not applicable" (finding F2) |
| SC1-47 | P13 (5) | Learning freezes in unusual conditions: hot water, foreign heat, data gaps, hand-back, extreme weather | cc/core/controller.py:1042-1043 (hot water, foreign heat), 433-458 (hand-back), 609-638 (data gaps) | tc/test_controller.py::test_the_correction_freezes_during_hot_water_and_foreign_heat; ::test_comfort_correction_resets_at_hand_back | partial | extreme weather not built and not in "Open after 0.2.2", although controller.py:76 and plan-0.2.2-details.md:2983 say it is named there — finding F2 |
| SC1-48 | P13, §6 | Rule values fixed; options only whether learning runs and the tuning band; each value shows its source; the user's entry wins | cc/control_config.py:97; cc/core/parameters.py:120-151; cc/sensor.py:232-254 | tc/test_parameters.py::test_entered_always_wins; ti/test_building.py::test_an_entered_design_load_always_wins; ::test_the_measured_threshold_is_shown | met | |
| SC1-49 | §4 wizard | Regular level: boiler class; gateway topology and its thermostat terminals; circuits and zones; insulation, thermal mass, emitter type; the own-room-controller tick (entity, relay); the relay's settings and the separate-contact tick | cc/config_flow.py:336-372, 376-397, 436-475, 478-499, 654-712, 827-870 | ti/test_config_flow.py::test_the_own_room_controller_tick_is_offered_on_the_entity_and_relay_paths_only; ::test_the_relay_step_asks_the_relays_own_settings; ti/test_acceptance.py::test_options_flow_configures_control_on_the_simulator | met | the control steps are in the options flow (control off by default) |
| SC1-50 | §4 | Boiler profiles: a profile suggestion in the wizard, "reset to profile", "restore profile defaults" | — (the boiler class gives the defaults) | — | deferred | SCOPE §4 "come later", with no release named — finding F4 |
| SC1-51 | §4 wizard (power) | Power user: every profile field, measured values, building load from own calculation | cc/config_flow.py:354-372, 489-498; cc/core/building.py:65-72 | ti/test_config_flow.py::test_restoring_defaults_keeps_the_installation; tc/test_building.py::test_design_load_is_the_users_entry | met | |
| SC1-52 | §4 assessment | Regular: a verdict, worth enabling or not, and why; power: all metrics, per outdoor-temperature range, raw cycle data | cc/sensor.py:307-360; cc/core/verdict.py:171-; cc/diagnostics.py:118-122 (`by_outdoor`) | tc/test_verdict.py::test_worth_it_only_from_a_problem_control_changes; ti/test_acceptance.py::test_the_monitor_works_on_the_simulated_boiler; ti/test_diagnostics.py::test_diagnostics_are_redacted | partial | raw cycle data exposed nowhere (no entity, no diagnostics field), no release named — finding F4 |
| SC1-53 | §4 control | Control off by default; once on, it runs automatically in the chosen mode | cc/switch.py:45-157; cc/control.py:1252-1267 | ti/test_control.py::test_control_is_off_by_default; ::test_the_switch_comes_back_after_a_restart | met | |
| SC1-54 | §4 control | Curve changes as suggestions (default) or automatic within a band (Low/Medium/High; Custom for the power user) | — | — | deferred | docs/en/development/plan.md 0.4 ("advisor suggestions, tuning band") |
| SC1-55 | §4 control | Power user: per-parameter overrides, manual edits of learned values | — | — | missing | no release named — finding F4 |
| SC1-56 | §4 alarms | Default reactions; thresholds per alarm for the power user; a reaction only where decision 7 allows | cc/config_flow.py:523-558 (thresholds), 1003-1035 (reaction); cc/control_config.py:314-324, 413-422 | t/test_config.py::test_alarm_thresholds_default_and_options; ti/test_config_flow.py::test_the_relay_path_follows_the_allow_list_to_the_alarm_step; ti/test_acceptance.py::test_low_pressure_informs_and_never_hands_back | met | |
| SC1-57 | §4 diagnostics | Hidden for the regular user; for the power user: model parameters, confidence, sample rejection reasons, emitter power factor | cc/sensor.py:394-410 (hidden by default), 575-603 (emitter factor disabled by default); cc/diagnostics.py:73-88 | ti/test_building.py::test_the_measured_threshold_is_shown; ti/test_diagnostics.py::test_diagnostics_are_redacted | partial | sample rejection reasons not built (grep "reject"), no release named — finding F4 |
| SC1-58 | §4 learning | Regular: learning on, within safe bounds; power: pause and resume, the tuning band, learning windows, zone-algorithm protection settings | cc/control_config.py:94-97 (`learning_pauses` on, `comfort_correction` off); cc/config_flow.py:585-604 | t/test_defaults.py::test_every_default_of_the_scope_table | partial | protection settings met; the plugin's own learning is off by default and advanced-only, against "on" for the regular user; pause/resume and learning windows not built — findings F6, F4 |
| SC1-59 | §4 | "Restore advanced settings to defaults" never touches learned values | cc/config_flow.py:1503-1519 (options only); cc/button.py:63-77 (learned values have their own resets) | ti/test_config_flow.py::test_restoring_defaults_keeps_the_installation; ti/test_building.py::test_reset_buttons_forget_measured_values_and_refit_from_new_days_only | met | |
| SC1-60 | §5 classes | Class 1 flow setpoint (full); class 3 on/off (0.2.2); class 4 read-only (monitor); class 2 suggestions only, no curve parameter written | cc/core/installation.py:10-15; cc/control_config.py:292, 1086-1100; cc/config_flow.py:635-651 | ti/test_config_flow.py::test_the_relay_path_is_offered_only_for_on_off_boilers; t/test_control_config.py (`boiler_class_no_control`); ti/test_no_writes.py::test_the_suggestion_calls_no_service | met | class 2's curve suggestions: "later" (§5 table) |
| SC1-61 | §5 | Reading works with any integration: each signal mapped by the user; capabilities follow from the filled fields | cc/config_flow.py:130-153, 297-309; cc/core/signal_check.py:31-52, 170- | ti/test_features.py::test_every_feature_names_its_missing_input; tc/test_signal_check.py | met | entity pickers filter by device class, as VT's do |
| SC1-62 | §5 | Write paths in order: a picked writable entity; built-in OTGW (`opentherm_gw` or firmware MQTT); a relay; otherwise monitor only, with the reason | cc/control_config.py:113-117, 1067-1068 (`no_write_path`); cc/transport/writers.py:839-848 | ti/test_writers.py; ti/test_control.py::test_only_allowed_services_are_called; ti/test_acceptance.py::test_options_flow_configures_control_on_the_simulator | met | `opentherm_gw` service fields verified in HA 2026.9.3 |
| SC1-63 | §5 | Control only with a known hand-back method the user chose: OTGW's safe hand-back; entity: a value with its declared effect, the device's timeout, or a switch of a declared write type (never persistent); relay: its rest state; monitor mode is no method | cc/control_config.py:136-147, 1134-1162; cc/config_flow.py:1222-1263 | t/test_control_config.py::test_a_timeout_hand_back_needs_writes_that_lapse; ::test_an_external_switch_of_unknown_write_type_blocks_control; ti/test_acceptance.py::test_control_is_refused_without_a_hand_back | met | |
| SC1-64 | §5 safe hand-back | (1) the lowest water temperature, (2) heating on where the boiler returns to a thermostat or its own control (gateway always `CH=1`; not where the effect is "heating stops"), (3) the release; a relay its rest state; each part whatever the others do, no wait for a read-back; the same at a step aside, every target, each part once | cc/transport/writers.py:403-469, 611-651, 683-704, 777-811, 814-836; cc/control_config.py:893-899 | ti/test_writers.py::test_a_step_aside_writes_the_rest_state_once; ti/test_acceptance.py::test_an_outside_change_is_rewritten_once_then_alarmed; ::test_a_restart_without_a_clean_stop_hands_back_first; ::test_a_thermostat_heats_again_after_a_hand_back_that_followed_off | met | part (1) not bounded by the circuit maximum: SC1-24 |
| SC1-65 | §5 safe hand-back | A held target whose release is not confirmed: the boiler stays at the lowest; an alarm at once; the release retried every minute | cc/core/hand_back.py:37; cc/control.py:2996-3046 | ti/test_control.py::test_a_held_release_not_confirmed_raises_the_alarm_at_once; ::test_a_held_release_raises_no_alarm_within_the_start_grace | met | |
| SC1-66 | §5 safe hand-back | A target another controller takes after the hand-back counts as handed back: the setpoint after a steady foreign value at 2 retries; a two-valued target read back once, then changed without a trace | cc/core/hand_back.py:131-195; cc/control.py:3063-3078, 3140-3194 | tc/test_hand_back.py; ti/test_acceptance.py::test_an_entity_hand_back_waits_for_its_target_and_is_stored | met | held "own control" value read from the boiler: Open after #14 (known) |
| SC1-67 | §5 safe hand-back | A missing or unavailable target means the hand-back failed; an unknown one is written and counts once read back; `assumed_state` or no independent report is "unconfirmed" | cc/transport/writers.py:228-237, 480-484; cc/core/hand_back.py:237-254 | ti/test_control.py::test_an_optimistic_setpoint_entity_does_not_confirm_a_hand_back; ::test_an_optimistic_entity_away_at_the_hand_back_is_retried; ti/test_acceptance.py::test_an_entity_hand_back_waits_for_its_target_and_is_stored | met | |
| SC1-68 | §5 safe hand-back | A timeout hand-back is released back within 0.5 K of the session's baseline (unknown: away from both the last value and the lowest); no retries; `hand_back_failed` after 3 min | cc/core/hand_back.py:38, 108-128; cc/control.py:2924-2936, 3029-3046 | tc/test_hand_back.py::test_a_timeout_hand_back_is_released_back_at_the_baseline; ti/test_control.py::test_a_timeout_hand_back_not_released_alarms_after_three_minutes; ti/test_acceptance.py::test_a_timeout_hand_back_lets_the_override_lapse | met | |
| SC1-69 | §5 safe hand-back | The hand-back value is exempt only from the lowest (within the circuit maximum and the highest, S-21); "off" refused within 0.5 K of an own-control value (S-49) | cc/control_config.py:902-941; cc/config_flow.py:2522-2528 | t/test_control_config.py (`hand_back_value_above_max`, `off_setpoint_near_hand_back_value`) | met | |
| SC1-70 | §5 safe hand-back | An owed hand-back can be settled by hand through its repair issue | cc/repairs.py:20-91; cc/control.py:538-549, 3611-3645 | ti/test_control.py::test_an_owed_hand_back_can_be_settled_by_hand; ::test_a_release_by_hand_waits_for_a_running_attempt; ti/test_repairs.py | met | |
| SC1-71 | §5 safe hand-back | Removing the entry: no veto; a last attempt, and a persistent repair issue if it fails | cc/__init__.py:249-321 | ti/test_control.py::test_removing_the_entry_with_a_hand_back_owed_raises_a_repair_issue; ::test_removing_an_entry_with_an_unreadable_store_raises_the_issue | met | |
| SC1-72 | §5 class 3 | As VT's central boiler: no anti-cycling timers, no starts cap | cc/core/relay.py:90-126; cc/core/controller.py:899-971 | ti/test_control.py::test_relay_control_follows_vt_both_ways | met | |
| SC1-73 | §5 class 3 | The relay is a switch or a boiler thermostat entity (heat/off); `input_boolean` refused; water-temperature parts hidden; the activation delay shown | cc/control_config.py:286, 1029-1044; cc/config_flow.py:873-896, 912-972; cc/control.py:1427-1443 | ti/test_config_flow.py::test_an_input_boolean_relay_is_refused; ::test_the_relay_path_shows_the_activation_delay; ti/test_control.py::test_a_relay_boiler_thermostat_without_both_modes_blocks_control | met | |
| SC1-74 | §5 class 3 | The relay's own settings asked as the user's declaration, each with its cautious default: separate-contact tick (blocker), power-cut state, timer (10–120 min; shorter refused; stored shorter read as "I don't know" with a log warning), state report (`assumed_state` = no), repeat 10–300 s (300) | cc/control_config.py:277-285, 488-518; cc/config_flow.py:827-870, 2325-2362; cc/core/relay.py:104-111, 129-158 | t/test_control_config.py::test_relay_settings_have_cautious_defaults; ::test_the_repeat_interval_stays_within_10_to_300_s; ti/test_config_flow.py::test_the_relay_step_asks_the_relays_own_settings; ti/test_acceptance.py::test_relay_path_without_the_separate_contact_tick_is_blocked | met | |
| SC1-75 | §5 class 3 | Flame and flow optional for the entry; water-temperature control blocked without either | cc/config_flow.py:297-309; cc/control_config.py:1103-1112 | ti/test_acceptance.py::test_relay_start_up_state_after_power_cut (no signals); t/test_control_config.py (`no_flame_signal`, `no_flow_signal`) | met | |
| SC1-76 | §5 class 3 | The link is the relay: out of reach, "relay unreachable" and a repair issue after 5 min; the command again on its return; no hand-back meanwhile | cc/core/relay.py:92; cc/control.py:3838-3857 | ti/test_acceptance.py::test_relay_wifi_loss_raises_alarm_after_5_min_and_resends; ::test_relay_restart_is_resent | met | |
| SC1-77 | §5 class 3 | Its own state confirms the relay; `assumed_state` nothing; checked every 5 min, sent again on a mismatch only; no state or a timer not ruled out: blind repeats, "controlled without confirmation" | cc/core/relay.py:15-23, 101, 201-215; cc/transport/writers.py:772-811 | ti/test_acceptance.py::test_relay_with_an_unknown_timer_is_kept_on_by_repeats; ::test_an_optimistic_relay_is_controlled_without_confirmation | met | |
| SC1-78 | §5 class 3 | Declared timer: "on" every min(timer ÷ 2, repeat); a switch-off from max(timer − 60 s, timer ÷ 2) is its lapse, answered, not counted; "I don't know": answered, counted, the fourth in 24 h steps aside | cc/core/relay.py:206-227, 37-55 | ti/test_acceptance.py::test_relay_off_timer_lapses_without_repeats; ::test_relay_fourth_unreported_restart_in_a_day_steps_aside; tc/test_relay.py | met | |
| SC1-79 | §5 class 3 | Recurring switch-offs from 9 min at one age = the relay's own timer (answered, not counted, warning issue); shorter ones count, the fourth steps aside with an error issue naming the minutes; stored with the relay | cc/core/relay.py:107-123; cc/control.py:3867-3881 | ti/test_acceptance.py::test_an_undeclared_relay_timer_is_recognised_and_heating_goes_on; ::test_an_undeclared_relay_timer_outlives_link_drops_restarts_and_options_saves; ::test_a_short_relay_timer_makes_the_plugin_step_aside_and_says_so | met | known limits Open after #35, #37, #38 |
| SC1-80 | §5 class 3 | Changes on the relay (R1–R9): restarts resent, 3 in 24 h inform, the 4th is another controller; "last"/"I don't know": a change while available is a possible restart; otherwise rewritten once, then step aside | cc/core/relay.py:26-74, 320- | ti/test_acceptance.py::test_relay_restart_is_resent; ::test_relay_restart_without_unavailability_is_resent; ::test_relay_fourth_unreported_restart_in_a_day_steps_aside; ::test_relay_switched_while_available_is_rewritten_once_then_stepped_aside | met | |
| SC1-81 | §5 class 3 | Hand-back: the user's rest state ("off" default; "on" with its risk text); a notice when "off" leaves a calling or near-freezing house unheated; a step aside sets it once and leaves it; no return by itself; never switched on otherwise | cc/transport/writers.py:777-811; cc/control.py:3893-3926; cc/control_config.py:676 | ti/test_control.py::test_the_rest_state_notice_when_a_zone_calls; ::test_no_rest_state_notice_for_a_relay_resting_on; ti/test_writers.py::test_a_step_aside_writes_the_rest_state_once; ti/test_config_flow.py::test_the_relay_path_offers_no_return_by_itself | met | |
| SC1-82 | §5 class 3 | A planned HA restart: the rest state at the stop, the last command restored at once at the start, no activation delay | cc/control.py:1144-1195, 1275-1331 | ti/test_control.py::test_a_planned_restart_rests_then_restores_at_once; ::test_the_relay_restore_goes_out_before_the_switch_restores | met | |
| SC1-83 | §5 class 3 | Optional proof that the boiler heats, information only, judged within 30 min after "on"; without it "controlled without confirmation that the boiler heats" | cc/core/relay.py:76-79, 124-125, 794-849; cc/control.py:3817-3836 | ti/test_acceptance.py::test_relay_proof_of_heat_outlasts_the_restart_lockout; ti/test_control.py::test_controlled_without_confirmation_is_shown | met | |
| SC1-84 | §5 class 3 | Moving over from VT: relay, activation delay, repeat interval (keep-alive 10–300 s), power threshold as VT rounded, device count only where every zone has one device; control waits for the restart VT needs | cc/vtherm_link.py:114-126, 259-331; cc/config_flow.py:827-870, 923-964, 2309-2324 | ti/test_config_flow.py::test_the_relay_step_is_prefilled_from_vts_central_boiler; ::test_the_relay_behaviour_step_offers_vts_count; ti/test_vtherm_link.py::test_vt_central_boiler_settings_are_read_without_writing | met | thresholds not carried at the simple level: Open after #18 (known) |
| SC1-85 | §5 class 3 | Setup texts: thermostat terminals, never the power supply; old thermostat in parallel, set low (valves note); relay off after a power cut; input "detached"; availability reporting; optional timer (Shelly undocumented); one test in summer | en.json `options.step.control_relay` (description; `relay_entity`, `relay_off_timer`) | t/test_translations.py::test_x8_texts_are_translated | met | read in full; the README part is SC1-22 |
| SC1-86 | §5 | 0.2 writes one circuit: exactly one fed by the boiler flow (unmixed or passive fixed), otherwise the monitor and a blocker; the data model holds several circuits | cc/control_config.py:1192-1208; cc/core/installation.py:102-167 | t/test_control_config.py::test_one_direct_circuit_only_and_underfloor_needs_a_cap; tc/test_installation.py::test_lookups | met | CH2 and mixing valves later (Open after #1) |
| SC1-87 | §5 GT table | Monitor mode: monitor only; with an OpenTherm thermostat: flow setpoint, hand-back to the thermostat; on/off or "I don't know": blocked; stand-alone: flow setpoint, hand-back stops heating; virtual: its entities; relay: its rest state | cc/control_config.py:120-133, 218-245, 793-860 | ti/test_acceptance.py::test_control_is_refused_where_it_may_not_run (monitor_mode); ::test_standalone_hand_back_stops_heating; ::test_otgw_on_off_thermostat_heats_after_an_unclean_exit_while_off; ::test_wall_thermostat_takes_over_after_hand_back_with_its_own_program | met | the table's room-value cells: SC1-10 |
| SC1-88 | §5 GT | The topology is declared by the user in the config flow | cc/config_flow.py:654-678, 1166-1201 | ti/test_config_flow.py::test_control_needs_a_read_back_and_a_topology_that_suits_the_path | met | |
| SC1-89 | §5 GT | Both gateway topologies ask the thermostat terminals; blocked for an on/off contact and "I don't know"; a contradicting answer refused with a hint; a pre-0.2.2 entry without the answer: control stopped and a notice | cc/control_config.py:793-824; cc/config_flow.py:1190-1196; cc/__init__.py:346-366 | t/test_control_config.py (thermostat-kind tests); ti/test_control.py::test_the_kind_issue_is_raised_only_for_a_gateway_without_an_answer; ti/test_acceptance.py::test_otgw_on_off_thermostat_heats_after_an_unclean_exit_while_off | met | an explicit "I don't know" is shown as "Not answered" — finding F7 |
| SC1-90 | §5 GT | Control modes the topology does not allow are unavailable, with the reason | cc/control_config.py:1165-1178 | ti/test_acceptance.py::test_control_is_refused_where_it_may_not_run | met | |
| SC1-91 | §5 GT | Hand-back stops the plugin's demand; stand-alone heating stops (the config flow says so); the switch then says frost protection rests on the boiler; "handed back in frost" while a watched room is below the limit | cc/control_config.py:863-890; cc/core/limits.py:309-330; cc/switch.py:66-100 | ti/test_control.py::test_the_switch_says_who_keeps_frost_protection; ::test_handed_back_in_frost_raises_an_alarm; tc/test_limits.py::test_handed_back_in_frost_rises_below_the_limit_and_clears_at_the_release | met | |
| SC1-92 | §5 GT | The plugin never changes the gateway mode; the OTGW hand-back is `CS` at the lowest, `CH=1`, then `CS=0` | cc/transport/writers.py:75-77, 611-651, 683-704 | ti/test_control.py::test_only_allowed_services_are_called (exact service set); ti/test_acceptance.py::test_a_restart_without_a_clean_stop_hands_back_first | met | MQTT topics: ti/test_control.py lines 481-483 |
| SC1-93 | §5 GT | Wall thermostat: not synchronised, texts; shows its setting after a hand-back from the optional signal, warns when unknown or below 15 °C; a VT zone on the gateway's own thermostat entity refused | cc/core/lowest_water.py:64, 360-382; cc/switch.py:110-123; cc/vtherm_link.py:166-195; cc/control.py:1390-1393 | ti/test_acceptance.py::test_wall_thermostat_takes_over_after_hand_back_with_its_own_program; tc/test_lowest_water.py::test_the_wall_thermostat_fallback_is_shown_and_warned; ti/test_config_flow.py (`zone_on_boiler_thermostat`) | met | |
| SC1-94 | §5 GT | Without a thermostat an HA outage longer than about a minute stops heating; the config flow and the control switch say so | en.json `options.step.control.data_description.topology`; switch `hand_back_effect` "Heating stops until control resumes" | t/test_translations.py::test_every_form_field_and_select_option_is_translated (presence only) | partial | the switch says what a hand-back does, nothing of an outage — finding F8 |
| SC1-95 | §5 GT | An emulated OpenTherm thermostat | — | — | deferred | SCOPE §9 "Later" |
| SC1-96 | §5 topology | Boiler → circuits → zones; one boiler per HA instance in a single config entry | cc/manifest.json (`single_config_entry`); cc/core/installation.py:102-167 | ti/test_config_flow.py::test_one_entry_per_home_assistant; ti/test_setup.py::test_a_second_entry_beside_a_running_one_fails_the_test | met | |
| SC1-97 | §5 circuits | Each circuit its own curve and limits; a circuit takes its zones' emitter types (S-33); the burner shared | cc/control_config.py:541-543 (exponent from the circuit's emitters), 566 (its maximum) | t/test_control_config.py::test_underfloor_exponent_and_circuit_cap | met | for the one written circuit; several curves come with SC1-99/100 |
| SC1-98 | §5 circuits | Unmixed shared: one curve capped by the most sensitive emitter (the underfloor maximum) | cc/control_config.py:566, 1202-1207; cc/core/limits.py:68-73 | ti/test_acceptance.py::test_underfloor_flow_stays_within_the_circuit_maximum; t/test_control_config.py::test_underfloor_exponent_and_circuit_cap | met | |
| SC1-99 | §5 circuits | Controlled through the boiler (CH2, HC2): own curve and setpoint per circuit, boiler flow = highest need + margin | `CircuitControl.THROUGH_BOILER` (cc/core/installation.py:28), monitor only | — | deferred | §5 "CH2 comes later" |
| SC1-100 | §5 circuits; P3 | Controlled separately: boiler flow kept above the circuit's target + margin, never fighting that controller | `CircuitControl.SEPARATE` (cc/core/installation.py:29), monitor only | — | deferred | §5 one written circuit; docs/en/development/plan.md track C names 0.3 for the simulator only; not in "Open after 0.2.2" — finding F4 |
| SC1-101 | §5 circuits | Passive fixed: a declared temperature; boiler flow at least 5 K above it | cc/control_config.py:298-300, 567-575; cc/core/limits.py:75-77 | tc/test_limits.py::test_a_fixed_temperature_circuit_keeps_the_boiler_flow_above_it; t/test_control_config.py::test_a_passive_fixed_circuit_floor_has_a_margin | met | |
| SC1-102 | §5 circuits | Each VT zone assigned to a circuit in the wizard; the critical zone per circuit | cc/config_flow.py:436-447; cc/core/critical_zone.py:60-84; cc/coordinator.py:1049; cc/sensor.py:549-573 | tc/test_critical_zone.py | met | |
| SC1-103 | §5 circuits | Anti-cycling, DHW and the modulation cap on the boiler; curve tuning, weather ceiling and seasonal tune-up per circuit | the weather ceiling in the control section, for the one circuit | — | deferred | anti-cycling, modulation cap 0.3; tuning, seasonal tune-up 0.4 (docs/en/development/plan.md) |
| SC1-104 | §5 circuits | Condensing judged on the combined return of all circuits | cc/core/metrics.py:111- (boiler return) | tc/test_metrics.py::test_condensing_share_uses_known_return_during_heating_burns | met | |
| SC1-105 | §5 zone algorithms | Core uses VT data only: `on_percent`, valve positions, room temperature vs target, device power | cc/vtherm_attributes.py; cc/vtherm_link.py | t/test_vtherm_attributes.py; ti/test_vendor.py::test_a_steady_room_under_real_vt_stays_known | met | |
| SC1-106 | §5 zone algorithms | Detected extras: SmartPI pause; Auto-TPI detected, not paused, a repair issue; an algorithm the plugin cannot pause gets a warning saying what it costs | cc/coordinator.py:1570-1597; cc/vtherm_link.py:90, 516-517 | ti/test_control.py::test_auto_tpi_zones_that_cannot_learn_raise_a_repair_issue; ::test_learning_the_plugin_cannot_pause_raises_a_repair_issue | met | SmartPI's further signals: Open after #7, §9 |
| SC1-107 | §5 zone algorithms | Per zone `heat_available` (no during DHW or with the flow near the room; unknown while the flow is unknown or stale), as an entity and a feature-manager property | cc/core/hot_water.py:33-61; cc/binary_sensor.py:106-123; cc/feature_manager.py:144-176 | tc/test_hot_water.py; ti/test_feature_manager.py::test_the_zone_value_is_named_heat_available; ::test_values_appear_on_the_thermostat_and_go_with_the_plugin | met | |
| SC1-108 | §5 zone algorithms | Per zone emitter power factor: computed while heating, held otherwise, unavailable with a reason; entity and feature-manager property | cc/core/emitters.py:123-164; cc/sensor.py:575-603; cc/feature_manager.py:150-153 | tc/test_emitters.py::test_the_factor_is_held_while_hot_water_heats; ::test_factor_follows_en442_exponent; ti/test_setup.py::test_a_new_emitter_factor_is_saved_slowly_a_latch_soon | met | |
| SC1-109 | §5 zone algorithms | DHW pauses learning only in zones calling for heat; every draw, a combi's too | cc/core/learning.py:1-22, 127- | tc/test_learning.py::test_dhw_pauses_only_zones_with_an_open_valve; ::test_a_short_draw_still_pauses_smartpi; ti/test_acceptance.py::test_a_dhw_draw_under_control_raises_no_outside_change | met | |
| SC1-110 | §5 zone algorithms | Resume once the flow is within 3 K of its setpoint, at the latest after 1 h; pause and resume read back from the flag, a resume sent every minute until it reads on; a user's own switch-off never resumed | cc/core/learning.py:40-52, 96-125 | tc/test_learning.py::test_the_flow_must_come_back_within_a_tolerance_either_way; ::test_learning_resumes_after_the_longest_pause_whatever_the_flow; ::test_learning_switched_off_by_the_user_before_a_pause_is_never_resumed; ti/test_control.py::test_a_resume_smartpi_skipped_is_sent_again_until_it_reads_on | met | |
| SC1-111 | §5 zone algorithms | The water temperature changes gradually by default (ramp) | cc/control_config.py:91; cc/core/controller.py:1085-1099 | tc/test_controller.py::test_the_ramp_moves_at_every_step; ::test_ramp_limits_the_rise | met | a session's first setpoint is not ramped (plan-0.2.md "Open for 0.2", known) |
| SC1-112 | §5 reference room | Reference room: zone, temperature, setpoint, deficit, status; largest deficit (default), chosen zone or average; valid participating zones only; values from one zone or set; changes only on a clear difference; "no active zone" / "no valid measurement" | cc/core/reference_room.py:48-96; cc/core/zones.py:35-70; cc/sensor.py:369-385; cc/config.py:502 | tc/test_reference_room.py (11 tests, e.g. ::test_hysteresis_keeps_the_previous_zone_on_small_differences, ::test_no_active_zone_and_no_valid_measurement_are_distinct) | met | |
| SC1-113 | §6 data | Data groups: boiler specification; installation (circuits, control type, curve per circuit, emitter types, underfloor maximum, mixing valve, shared CH/DHW return, bypass, water volume); building in kW | cc/config_flow.py:336-372, 376-397, 436-475, 478-499; cc/core/parameters.py:29-80 | ti/test_config_flow.py::test_restoring_defaults_keeps_the_installation; t/test_config.py | partial | "shared CH/DHW return" removed in 0.2.1 (W2; migrated away, cc/__init__.py:175-176) yet listed; "water volume" a parameter key with no field and no use — finding F5 |
| SC1-114 | §6 data | Boiler installer settings (hysteresis, anti-cycle time, pump overrun, summer threshold, built-in curve) | — | — | deferred | SCOPE §9 (S-60), no release |
| SC1-115 | §6 | Every parameter has a source and a confidence, shown; class default → entered → measured → learned; the entry wins; a mismatch is a diagnostic finding | cc/core/parameters.py:18-26, 120-151; cc/sensor.py:232-254; cc/diagnostics.py:73-88 | tc/test_parameters.py::test_entered_always_wins; ::test_mismatch_needs_both_tolerances_exceeded; ti/test_building.py::test_an_entered_design_load_always_wins | met | |
| SC1-116 | §6 | Regular users coarse questions, power users every field; manual entry wins; boiler data read from the integration only suggests and waits for confirmation | cc/config_flow.py (levels); cc/core/parameters.py:21, 181-187 | tc/test_parameters.py::test_suggestion_is_never_effective_until_confirmed | partial | the suggestion mechanism has no producer: nothing reads boiler data from an integration (grep `SUGGESTED`), no release named — finding F4 |
| SC1-117 | §6 | The user's own heat balance gives a first estimate of the heat loss; gas bills later | cc/core/building.py:65-72; cc/config_flow.py:489-498 | tc/test_building.py::test_design_load_is_the_users_entry; ti/test_building.py::test_an_entered_design_load_always_wins | met | gas bills later (§6) |
| SC1-118 | §6 | The building model is the whole house in kW, the boiler's load; it does not duplicate the zone models | cc/core/building.py:1-13, 100-130 | tc/test_building.py::test_load_model; ::test_fit_recovers_loss_and_threshold | met | feeds the monitor only |

### 5.4 SC2 — docs/en/specification/scope.md §7–12

Source: `docs/en/specification/scope.md` §7 (lines 450–1072: the stage table, "Across all stages", missing data, how
control decides, boiler protection, the fixed safeguards, the four classes and their matrix, how
control resumes, decision 7, the options, the defaults table, the fixed-values table, the forecast
roadmap), §8 (1074–1112), §9 (1114–1134), §10 (1136–1165), §11 (1167–1318) and §12 (1320–1331),
sentence by sentence; the "Source" column gives `docs/en/specification/scope.md`'s lines. The bodies of the tests behind
the safety rows and of every row not "met" were read. Every value of the defaults table was
checked against the code and `tests/test_defaults.py`; every value of the fixed-values table
against the code constants by a probe (148 checks, 147 equal; the one difference is the known Open
after #28). Probes: `.tmp/analysis-2026-10-04/sc2/` (`probe_fixed_values.py`,
`probe_criterion_issue_test.py`, `probe_lockout_test.py`).

331 rows: 300 met, 6 partial, 0 missing, 1 contradicted, 24 deferred.

Paths: code under `custom_components/vtherm_smart_boiler/`, tests under `tests/`.

#### A. Features by stage (§7 table and 'Across all stages')

| ID | Source | Requirement | Code | Tests | Status | Note |
|---|---|---|---|---|---|---|
| SC2-001 | docs/en/specification/scope.md:454 | Monitor: starts per hour, burn time, condensing share, gas per degree-day, connection state | core/metrics.py:50,60,111,155,261; core/monitor.py; sensor.py:307-349; binary_sensor.py:80; core/signal_check.py:58-67 | core/test_metrics.py::test_starts_per_hour_count_the_hours_with_heating, ::test_condensing_share_uses_known_return_during_heating_burns; core/test_monitor.py::test_gas_per_degree_day_leaves_hot_water_out; core/test_signal_check.py::test_the_connection_follows_the_mapped_link_signals_and_the_relay; integration/test_acceptance.py::test_the_monitor_works_on_the_simulated_boiler | met |  |
| SC2-002 | docs/en/specification/scope.md:454 | Monitor alarms inform; a hand-back reaction only where decision 7 allows one | control_config.py:306-325,413-422; coordinator.py:1247-1319 | integration/test_control.py::test_a_monitor_alarm_set_to_hand_back_no_longer_hands_back, ::test_stale_monitor_alarms_do_not_hand_back; integration/test_acceptance.py::test_low_pressure_informs_and_never_hands_back | met |  |
| SC2-003 | docs/en/specification/scope.md:454 | Early warning: flue gas, ignitions, pressure, hysteresis | core/alarms.py:246-300 (unstable ignition), 306-460 (trends: pressure falling, flue gas rising, hysteresis drift) | core/test_alarms.py::test_the_pressure_trend_sees_a_leak_with_warm_water, ::test_flue_excess_during_steady_heating_burns, ::test_hysteresis_samples, ::test_unstable_ignition_counts_very_short_complete_burns | met |  |
| SC2-004 | docs/en/specification/scope.md:454 | Report explaining changes (weather / DHW / settings) | core/report.py:74; sensor.py:387 | core/test_report.py::test_colder_week_is_explained_by_weather, ::test_dhw_and_settings_and_rest, ::test_parts_always_add_up_to_the_change | met |  |
| SC2-005 | docs/en/specification/scope.md:454 | Outdoor sensor check | core/signal_check.py:395-445; binary_sensor.py:181 | core/test_signal_check.py::test_outdoor_stuck, ::test_outdoor_deviates, ::test_outdoor_stuck_is_detected_within_twelve_hours | met |  |
| SC2-006 | docs/en/specification/scope.md:454,466-469 | DHW and foreign-heat detection, in every stage | core/cycles.py:110-178; coordinator.py:1232-1245; core/foreign_heat.py:57; coordinator.py:1013-1024; binary_sensor.py:106,125 | core/test_cycles.py::test_dhw_signal_decides, ::test_ch_signal_decides_when_no_dhw_signal; core/test_foreign_heat.py::test_active_while_a_source_heats, ::test_hold_after_the_source_stops_then_clear | met |  |
| SC2-007 | docs/en/specification/scope.md:454,1059 | Forecast recording (FC0) from day one | forecasts.py:1-60,104-215; core/forecast.py | integration/test_forecasts.py::test_a_save_writes_only_the_current_week, ::test_get_forecasts_is_skipped_while_the_weather_is_unavailable; core/test_forecast.py::test_store_trims_sorts_and_prunes; integration/test_no_writes.py::test_only_forecasts_are_requested | met |  |
| SC2-008 | docs/en/specification/scope.md:454 | Reference room (§5) | core/reference_room.py:48; coordinator.py:1035-1044; sensor.py:369-381 | core/test_reference_room.py::test_largest_deficit_takes_both_values_from_one_zone, ::test_reference_room_and_critical_zone_skip_lost_sensor_and_not_ready_zones | met |  |
| SC2-009 | docs/en/specification/scope.md:454 | Signal check: which optional signals are present and fresh | core/signal_check.py:31-48; sensor.py:164 (signal problems), 613-655 (features) | core/test_signal_check.py::test_signal_health, ::test_freshness_limits_can_be_overridden; integration/test_setup.py::test_missing_entities_show_as_signal_problems | met |  |
| SC2-010 | docs/en/specification/scope.md:455 | Advisor: curve and anti-cycling suggestions with rationale and an 'apply' button | only the lowest-water suggestion exists (core/lowest_water.py), without 'apply' | - | deferred | docs/en/development/plan.md 0.4 (advisor); 'apply' of the lowest water temperature 0.3 (docs/en/specification/scope.md:1127; Open after #4) |
| SC2-011 | docs/en/specification/scope.md:456 | Curve (strategy A) for the one written circuit: replaces VT's on/off and automations; effective outdoor temperature; ramp; keep-alive; frost protection; learning pauses under control only | core/controller.py:751-896; core/curve.py:40,69; control.py:1394-1405,3973-3985; control_config.py:1192-1208 | core/test_controller.py::test_heating_follows_the_curve, ::test_the_ramp_moves_at_every_step; integration/test_acceptance.py::test_a_cold_day_under_control; integration/test_control.py::test_vt_central_boiler_blocks_control | met |  |
| SC2-012 | docs/en/specification/scope.md:456 | Curve per circuit (several written circuits) | control_config.py:1192-1200 blocks control with more than one circuit ('one_direct_circuit_only') | tests/test_control_config.py (one_direct_circuit_only rows) | deferred | one written circuit in 0.2.2; mixing valve + passive fixed circuits 0.3 (Open after #1; docs/en/development/plan.md 0.3) |
| SC2-013 | docs/en/specification/scope.md:456,1060 | Summer/winter switch from a multi-day forecast (FC1) | none (const.py:27-38 removed 'summer_threshold') | - | deferred | 0.3, to be decided against principle 12 (decision 13) |
| SC2-014 | docs/en/specification/scope.md:457,1061 | Anti-cycling: duty cycling, starts budget, modulation cap, forecast planning (FC2) | none (const.py:27-38 removed the 0.2 anti-cycling options) | - | deferred | 0.3 against principle 12 (decision 13; Open after #2) |
| SC2-015 | docs/en/specification/scope.md:458 | Curve tuning (strategy B): tuning band, manual/semi/automatic, seasonal tune-up | none | - | deferred | docs/en/development/plan.md 0.4 |
| SC2-016 | docs/en/specification/scope.md:459,1062 | Forecast stage: anticipation for slow emitters (FC3), lead time learned | none (FC0 snapshots kept for it) | - | deferred | docs/en/development/plan.md 0.5 |
| SC2-017 | docs/en/specification/scope.md:460 | DHW stage: fast charging, schedule | none | - | deferred | docs/en/development/plan.md 'Later' |
| SC2-018 | docs/en/specification/scope.md:464-465 | Water-side learning from HA history, then live; bounded change per day | none (only the monitor's building model, core/building.py, which control never reads) | - | deferred | docs/en/development/plan.md 0.4 |
| SC2-019 | docs/en/specification/scope.md:466-467 | Foreign heat (not the sun): under control, learning paused in affected zones (S-61) | core/learning.py:33-37,140-200; control.py:3989-4005; core/controller.py:1042-1043 | core/test_learning.py::test_foreign_heat_pauses_its_zone; integration/test_control.py::test_the_correction_freezes_while_foreign_heat_warms_a_zone | met |  |
| SC2-020 | docs/en/specification/scope.md:468-469 | DHW under control pauses learning in zones calling for heat and, 'with a shared return', the plugin's own data too (S-61) | core/learning.py:1-25; control.py:3973-4016 (valve-open zones); core/controller.py:1042-1043 (comfort correction frozen during DHW for every installation) | core/test_learning.py::test_dhw_pauses_only_zones_with_an_open_valve, ::test_a_short_draw_still_pauses_smartpi; core/test_controller.py::test_the_correction_freezes_during_hot_water_and_foreign_heat; integration/test_control.py::test_learning_is_paused_during_hot_water_and_released_on_switch_off | met | the 'shared return' condition no longer exists: the option was removed in 0.2.1 (W2) and is stripped by __init__.py:175-176 (finding SC2-F03) |

#### B. Missing data (§7, the user's rule of 2026-09-26/27)

| ID | Source | Requirement | Code | Tests | Status | Note |
|---|---|---|---|---|---|---|
| SC2-021 | docs/en/specification/scope.md:476-477 | A feature whose input is missing/unknown/unavailable is shown inactive and names what it lacks in a translated text | core/signal_check.py:72-160,300-370 (features); sensor.py:613-655; entity.py:22-74 | integration/test_features.py::test_every_feature_names_its_missing_input, ::test_an_input_unavailable_now_shows_its_feature_inactive, ::test_the_texts_follow_home_assistants_language; core/test_signal_check.py::test_every_feature_names_what_it_lacks | met |  |
| SC2-022 | docs/en/specification/scope.md:478 | Missing data never switches heating off by itself and never blocks the boiler by itself (outside the stated exceptions) | core/controller.py:1002-1013; core/curve.py:69-100; core/alarms.py:646-652; control.py:2582-2599 | integration/test_control.py::test_a_failed_outdoor_sensor_is_not_a_lost_link; core/test_controller.py::test_the_fault_stop_ends_at_once_when_the_signal_is_unknown; integration/test_features.py::test_an_input_unavailable_now_shows_its_feature_inactive | met |  |
| SC2-023 | docs/en/specification/scope.md:479-484 | Required settings may keep control unavailable (terminals, heating switch, separate-contact tick, a pre-0.2.2 gateway entry's terminals answer with a notice); the monitor runs | control_config.py:793-824,1042-1043,1142-1143; __init__.py:347-366 | tests/test_defaults.py::test_every_default_of_the_scope_table[thermostat terminals*]; tests/test_control_config.py (no_heating_switch); integration/test_control.py::test_a_gateway_entry_without_a_kind_is_blocked_and_told; integration/test_acceptance.py::test_relay_path_without_the_separate_contact_tick_is_blocked | met |  |
| SC2-024 | docs/en/specification/scope.md:485-487 | An input lost while controlling makes its feature inactive and control goes on; a criterion no zone can feed counts as no data | core/demand.py:150-173; core/controller.py:549 | core/test_demand.py::test_only_the_criterion_without_data_is_left_out, ::test_a_criterion_without_data_is_not_no_demand | met |  |
| SC2-025 | docs/en/specification/scope.md:488-490 | One entity for two signals: the first keeps it, the later is dropped (inactive, named); control blocker; the form refuses; never an entry-stopping error | config.py:325-346; control_config.py:1098-1099; core/signal_check.py:320-330 | tests/test_config.py::test_one_entity_for_two_signals_drops_the_later_one; integration/test_config_flow.py::test_one_entity_for_two_signals_is_refused; integration/test_features.py::test_a_signal_whose_entity_feeds_an_earlier_one_is_named_so | met |  |
| SC2-026 | docs/en/specification/scope.md:491-494 | Two stated exceptions stop heating on missing data: the lost link (hand-back after 5 min; relay: alarm only) and every zone unknown / no criterion judged without a working thermostat | core/controller.py:609-632,649-671; control_config.py:325 | core/test_controller.py::test_long_data_loss_hands_back_once_and_resumes, ::test_every_zone_unknown_without_a_thermostat_means_the_usual_off, ::test_every_criterion_without_data_ends_like_every_zone_unknown, ::test_on_off_mode_never_hands_back_for_a_lost_link | met |  |
| SC2-027 | docs/en/specification/scope.md:495-497 | No confirmation at all: monitor only; a relay without a state report is controlled with blind repeats, shown 'controlled without confirmation' | control_config.py:1103-1112,1129-1130; core/relay.py:16-20; control.py:3781-3782 | integration/test_control.py::test_water_temperature_control_is_blocked_without_flame_and_flow, ::test_controlled_without_confirmation_is_shown; integration/test_acceptance.py::test_an_optimistic_relay_is_controlled_without_confirmation | met |  |

#### C. How control decides (§7, principle 12)

| ID | Source | Requirement | Code | Tests | Status | Note |
|---|---|---|---|---|---|---|
| SC2-028 | docs/en/specification/scope.md:501-503 | Heating on/off with the zones' demand at every 10-s step, at once, both ways; the decision interval (5 min) only for the water | const.py:60; control.py:1241-1245; core/controller.py:717-734,751-896 | core/test_controller.py::test_heating_follows_the_zones_at_every_step_both_ways, ::test_the_water_temperature_waits_for_the_interval_heating_does_not; integration/test_acceptance.py::test_heating_follows_the_zones_at_once_both_ways | met |  |
| SC2-029 | docs/en/specification/scope.md:504-507 | Demand from zones calling, total power, valve opening — each alone or combined, checked against the configured zones | core/demand.py:39-61,123-173; control_config.py:1047-1052; config_flow.py:2387-2399 | core/test_demand.py::test_each_criterion_can_stand_alone, ::test_count_threshold, ::test_power_threshold_can_add_demand, ::test_opening_threshold_can_add_demand | met |  |
| SC2-030 | docs/en/specification/scope.md:507-508 | The migration from VT's central boiler pre-fills the zone count only where every zone has one heating device (S-36; provisional, K4) | vtherm_link.py:314-331; config_flow.py:939-941 | integration/test_config_flow.py::test_the_count_and_long_keep_alive_prefill_rules, ::test_the_relay_behaviour_step_offers_vts_count | met |  |
| SC2-031 | docs/en/specification/scope.md:509-510 | Demand source follows the VT type (opening, device state, heating action), respects VT's minimum activation time; switch zones follow VT's device state (S-38) | core/demand.py:74-87 | core/test_demand.py::test_zone_wants_heat; integration/test_acceptance.py::test_zones_in_auto_or_of_the_over_climate_type_decide_as_well | met |  |
| SC2-032 | docs/en/specification/scope.md:511-514 | Power criterion: mean power over the cycle, only while a calling zone has its valve open or device on; power ≤ 0 is no data; a criterion no zone can feed refused in the form; opening threshold over calling zones only | core/demand.py:89-120,150-157; vtherm_attributes.py:152-168; config_flow.py (power_criterion_no_zone) | core/test_demand.py::test_the_power_criterion_needs_an_open_valve_or_an_active_device, ::test_a_device_power_of_zero_is_no_data_but_a_mean_power_of_zero_is_none_now, ::test_the_opening_threshold_follows_calling_zones_only; integration/test_config_flow.py::test_a_criterion_no_zone_can_feed_is_refused_in_the_form | met |  |
| SC2-033 | docs/en/specification/scope.md:514-515 | Control needs at least one VT zone (S-04) | control_config.py:1047-1049 | integration/test_control.py::test_no_zones_configured_raises_no_issue_and_blocks_control; integration/test_config_flow.py::test_control_needs_at_least_one_zone | met |  |
| SC2-034 | docs/en/specification/scope.md:516-517 | A zone counts only while its state is known: unavailable or unknown mode is unknown, never 'no demand' | core/readings.py:163-171; core/demand.py:138-147 | core/test_demand.py::test_a_zone_that_is_not_known_never_means_no_demand, ::test_stale_zones_do_not_count_and_no_fresh_zone_is_unknown | met |  |
| SC2-035 | docs/en/specification/scope.md:517-518 | A zone in mode 'off' has no demand whatever is_ready says, once the recognition period is over (S-34) | core/readings.py:163-171 | core/test_controller.py::test_an_off_zone_not_ready_means_no_demand; core/test_demand.py::test_an_off_zone_not_ready_is_known_without_demand | met |  |
| SC2-036 | docs/en/specification/scope.md:518-519 | Power shedding removes a zone's demand; 'auto'/heat_cool heats by action and duty cycle | core/demand.py:74-87,147-149 | core/test_demand.py::test_vts_power_shedding_takes_a_zone_out_of_demand_until_it_ends; integration/test_vendor.py::test_vt_power_shedding_removes_demand | met |  |
| SC2-037 | docs/en/specification/scope.md:520-522 | Recognition period after a start or VT reload, until every zone reported, at most 10 min; no new decision meanwhile | core/zone_watch.py:31,86-135; core/controller.py:649-702 | core/test_zone_watch.py::test_recognition_ends_once_every_zone_has_reported, ::test_recognition_ends_after_ten_minutes_whatever_the_zones_show, ::test_a_vt_reload_starts_a_recognition_period; core/test_controller.py::test_no_new_decision_during_recognition_without_a_last_command | met |  |
| SC2-038 | docs/en/specification/scope.md:522-528 | Restore of the last command (a clean restart included) only with wish on, switch not disabled, no latch/error, the same options, no other blocker; nothing written until target and link; an unreported link never a hand-back | control.py:1144-1178,1936-1971,2119-2139; core/controller.py:477-495,641-647 | integration/test_control.py::test_the_last_command_is_restored_at_once_after_a_restart, ::test_a_restore_whose_conditions_fail_hands_back_first (11 cases, options_differ among them), ::test_a_link_not_yet_reported_does_not_turn_a_restore_into_a_hand_back, ::test_a_restore_waits_for_its_setpoint_entity; core/test_controller.py::test_a_restore_waits_for_its_target_and_the_link_writing_nothing | met |  |
| SC2-039 | docs/en/specification/scope.md:528-530 | A failed condition: the owed hand-back first; a lost or damaged store: assume controlling and hand back first (answer K) | control.py:1156-1166,1946-1971; coordinator.py:1897-1948; const.py:79-118 | integration/test_control.py::test_a_corrupt_store_file_hands_back_first, ::test_a_missing_control_store_of_an_entry_that_ran_hands_back_first; integration/test_acceptance.py::test_a_store_that_cannot_be_read_hands_back_first | met |  |
| SC2-040 | docs/en/specification/scope.md:530 | A restored command gets no activation delay | core/controller.py:984-987 | core/test_controller.py::test_no_delay_for_a_command_restored_after_a_restart | met |  |
| SC2-041 | docs/en/specification/scope.md:531 | Frost protection acts in the recognition period for zones already known (provisional, K4) | core/controller.py:569-572 | core/test_controller.py::test_frost_heats_during_the_recognition_for_zones_already_known | met |  |
| SC2-042 | docs/en/specification/scope.md:532-534 | Grace: a zone unknown while VT runs keeps its last answer 10 min; one still unknown at the end of recognition drops out at once | core/zone_watch.py:32,111-123 | core/test_zone_watch.py::test_a_zone_keeps_its_last_answer_for_ten_minutes, ::test_a_zone_still_unknown_when_the_recognition_ends_drops_out_at_once; core/test_controller.py::test_a_zone_unknown_for_less_than_ten_minutes_keeps_its_last_answer | met |  |
| SC2-043 | docs/en/specification/scope.md:535-536 | The grace covers 'VT central boiler unknown' during a VT reload where it was known off just before (P-105) | control.py:1465-1488 | integration/test_control.py::test_a_vt_central_boiler_unknown_does_not_hand_back_within_the_grace, ::test_while_vt_reloads_its_central_entry_control_does_not_hand_back, ::test_vt_central_boiler_unknown_from_the_start_blocks_without_a_grace | met |  |
| SC2-044 | docs/en/specification/scope.md:536-540 | A zone unknown, its room sensor lost, or VT safety_state on for longer than a limit raises an alarm; its demand still counts (S-35) | control.py:330,2141-2171; vtherm_link.py:420-440 | integration/test_control.py::test_a_zone_unknown_for_long_raises_an_alarm, ::test_a_zone_whose_room_sensor_is_lost_raises_the_alarm; integration/test_vendor.py::test_a_vt_safety_mode_zone_follows_vt_and_is_flagged; core/test_demand.py::test_a_zone_in_vts_safety_mode_is_followed_as_vt_runs_it | met |  |
| SC2-045 | docs/en/specification/scope.md:540-541 | An implausible room reading of a watched zone is unknown, same alarm; one rule −30 to 45 °C (S-06) | core/limits.py:199,236-248; core/zones.py:29-32; control.py:2157-2162 | integration/test_control.py::test_a_zone_blind_to_frost_protection_for_long_raises_the_zone_alarm[implausible]; core/test_limits.py::test_implausible_room_temperatures_are_rejected; core/test_reference_room.py::test_one_plausibility_rule_for_room_temperatures | met |  |
| SC2-046 | docs/en/specification/scope.md:542-551 | Every zone unknown / no criterion judged: a working thermostat (OT thermostat on the gateway; the tick on the entity path; the tick with rest 'on' on the relay path; nothing else) gets the boiler, else the usual 'off' (relay off, never its rest state), no hand-back | control_config.py:686-734; core/controller.py:649-671,808-810 | core/test_controller.py::test_every_zone_unknown_after_the_grace_hands_back_to_a_thermostat, ::test_every_zone_unknown_hands_back_to_the_boilers_own_room_controller_where_ticked, ::test_every_zone_unknown_without_a_thermostat_means_the_usual_off, ::test_on_off_mode_every_zone_unknown_after_the_grace_is_off; tests/test_control_config.py::test_an_own_control_hand_back_value_without_the_tick_is_not_a_working_thermostat, ::test_the_own_room_controller_tick_counts_on_the_relay_path_with_rest_state_on | met |  |
| SC2-047 | docs/en/specification/scope.md:551-553 | Every zone unknown: the alarm 'no zone known' and a repair issue at once (monitor only too); control resumes by itself when a zone answers | control.py:1872,1973-1982; coordinator.py:1074-1077,1599-1626; core/zone_watch.py:57-78 | integration/test_control.py::test_no_zone_known_raises_an_alarm_and_a_repair_issue, ::test_no_zone_known_without_a_thermostat_keeps_heating_off, ::test_no_zone_known_raises_the_repair_issue_with_the_monitor_only; core/test_controller.py::test_heating_resumes_when_a_zone_answers_again | met |  |
| SC2-048 | docs/en/specification/scope.md:542,551-553 | No configured demand criterion can be judged (zones known): the same alarm and repair issue as decision 3 ('either way') | control.py:1872-1876 (only the alarm 'demand_criterion_no_data'), 1973-1982 (the issue only when every zone is unknown); core/zone_watch.py:67-78 | integration/test_control.py::test_a_criterion_without_data_raises_its_alarm_and_ends_like_no_zone_known asserts 'alarm_no_zone_known' off and checks no issue | contradicted | no repair issue at all in this case; heating off (no working thermostat) with an information alarm only — finding SC2-F01 |
| SC2-049 | docs/en/specification/scope.md:553-554 | This replaces 'heat on the curve when no zone is known': never the design flow then | core/controller.py:825-832 | core/test_controller.py::test_no_design_flow_heating_with_every_zone_and_the_outdoor_temperature_unknown, ::test_a_fallback_decided_with_zones_known_ends_with_them | met |  |
| SC2-050 | docs/en/specification/scope.md:555-559 | VT central mode acts through the zones; 'Stopped' is not a hand-back; zones outside the central mode count; frost protection still watches | core/controller.py:1002-1013 | core/test_controller.py::test_vt_modes_act_through_the_zones; integration/test_acceptance.py::test_vt_stopped_means_no_demand_not_a_hand_back, ::test_vt_stopped_leaves_a_zone_outside_the_central_mode_heating, ::test_frost_protection_heats_while_vt_is_off | met |  |
| SC2-051 | docs/en/specification/scope.md:560-562 | No summer switch of the plugin's own; the monitor keeps the heating threshold for degree-days | const.py:27-38; core/metrics.py:155; core/building.py | core/test_controller.py::test_summer_and_winter_come_from_vt; integration/test_building.py::test_the_measured_threshold_is_shown | met |  |
| SC2-052 | docs/en/specification/scope.md:563-567 | Frost protection: a watched zone (every zone by default, or one picked) below the limit heats on the curve until the release, only where its emitter can take heat (opening > 0 or device active; mode alone not enough) | core/limits.py:204-284; core/controller.py:569-572,779-783 | core/test_limits.py::test_frost_starts_below_the_limit_and_releases_with_hysteresis, ::test_frost_watches_every_zone_or_the_one_picked, ::test_a_zone_can_take_heat_by_its_opening_or_its_device_never_by_its_mode; core/test_controller.py::test_a_cold_off_zone_with_its_valve_closed_gets_no_frost_heat, ::test_a_sleeping_valve_open_at_100_gets_frost_heat | met |  |
| SC2-053 | docs/en/specification/scope.md:567-568 | A zone whose valve state cannot be read is heated as before; per-zone 'closes when VT switches it off' (off by default) | core/limits.py:221-233; config_flow.py:451-454 | core/test_limits.py::test_a_zone_whose_valve_state_cannot_be_read_can_take_heat, ::test_closes_when_off_counts_an_off_zone_without_an_opening_as_closed; integration/test_config_flow.py::test_the_zone_step_offers_closes_when_off | met |  |
| SC2-054 | docs/en/specification/scope.md:569-572 | A cold zone VT keeps closed: a repair issue at once (room, temperature, why, what to do) and no boiler start; the plugin never switches VT's mode | control.py:2257-2308; core/limits.py:286-306; translations/en.json issues.frost_zone_closed | integration/test_control.py::test_a_cold_zone_vt_keeps_closed_raises_a_repair_issue, ::test_no_closed_zone_issue_during_recognition, ::test_the_frost_preset_clears_the_issue, ::test_the_frost_issue_needs_control_switched_on | met | issue only while control is switched on (provisional, K4: control.py:2257-2264) |
| SC2-055 | docs/en/specification/scope.md:572-574 | Frost heating that does not warm the zone raises an alarm and is not stopped; frost heating waits for the activation delay | core/controller.py:136-137,705-714,822; control.py:1883 | core/test_controller.py::test_frost_heating_that_does_not_warm_the_zone_is_reported_not_stopped, ::test_frost_heating_waits_too; integration/test_control.py::test_frost_heating_that_does_not_warm_the_room_raises_an_alarm | met |  |
| SC2-056 | docs/en/specification/scope.md:575-576 | VT's activation delay carried over: 0–600 s in steps of 10, default 0, on the relay path too | config_flow.py:756-769,922-932; core/controller.py:134,254-255; control_config.py:101,610 | integration/test_config_flow.py::test_the_delay_is_refused_outside_0_to_600, ::test_the_relay_path_shows_the_activation_delay; core/test_controller.py::test_no_delay_by_default, ::test_on_off_mode_waits_the_activation_delay_and_restores_at_once | met |  |
| SC2-057 | docs/en/specification/scope.md:576-580 | The delay holds switching on only; the wait starts at the first real call after recognition; a call that drops and returns neither cancels nor restarts it; at its end only if demand is still there; off immediate; hand-back, off or a blocker cancels it | core/controller.py:433-458,974-999 | core/test_controller.py::test_the_delay_counts_from_the_first_call, ::test_a_gap_neither_cancels_nor_restarts_the_wait, ::test_no_demand_at_the_end_drops_the_start, ::test_stopping_is_never_delayed, ::test_a_hand_back_a_blocker_or_switching_off_cancels_a_pending_start, ::test_the_delay_waits_after_the_recognition_period | met |  |
| SC2-058 | docs/en/specification/scope.md:580-583 | No delay where the plugin held the boiler before a restart; pre-filled from VT's stored value for confirmation; risk text names short TPI pulses and the pump without a heating switch | core/controller.py:984-987; config_flow.py:759-769,931; translations/en.json options.step.control_curve.data_description.activation_delay_s | integration/test_config_flow.py::test_the_delay_is_pre_filled_from_vts_central_entry; integration/test_vtherm_link.py::test_vts_activation_delay_is_read_from_its_central_entry; integration/test_control.py::test_the_activation_delay_holds_a_new_start_and_says_when | met |  |
| SC2-059 | docs/en/specification/scope.md:584-587 | The water follows the curve on the effective outdoor temperature, within limits, at the ramp's K/min at every step; the ramp skipped only for installation caps, not a falling weather ceiling (S-23) | core/controller.py:825-866,1085-1099; core/limits.py:58-96 | core/test_controller.py::test_the_ramp_moves_at_every_step, ::test_a_falling_weather_ceiling_ramps_down, ::test_an_installation_cap_applies_at_once, ::test_limits_apply_to_the_curve | met |  |
| SC2-060 | docs/en/specification/scope.md:588-592 | Lowest water temperature (hard_min): 10–50 °C, default 20 °C (provisional, K4), set like a curve setting; its text names both risks | control_config.py:85; config_flow.py:789; core/limits.py:58-88; translations/en.json control_curve hard_min | tests/test_defaults.py::test_every_default_of_the_scope_table[lowest water temperature*]; core/test_limits.py::test_hard_minimum_and_maximum; integration/test_config_flow.py::test_the_lowest_water_temperature_must_suit_the_setpoint_entity | met | FlowLimits' own default 25 °C (core/limits.py:42) is known (Open after #28); probed: used only by ControlOptions() without a write path |
| SC2-061 | docs/en/specification/scope.md:592-598 | 0.2.2 only suggests: evidence of short burns and a value (reference + 2 K, up to 0.5 °C, below the caps); an 'about' estimate only with min power, an entered or confident load and an entered curve, never for a non-condensing boiler; nothing changes by itself | core/lowest_water.py:1-65 and its evaluation; coordinator.py:1746-1836; sensor.py:269-283 | core/test_lowest_water.py::test_short_burns_at_the_floor_suggest_two_kelvin_more, ::test_the_suggestion_stays_under_the_caps, ::test_no_estimate_without_its_inputs, ::test_the_estimate_is_carried_beside_the_suggestion_and_never_applied; integration/test_no_writes.py::test_the_suggestion_calls_no_service | met |  |
| SC2-062 | docs/en/specification/scope.md:598-600 | Where the boiler's own curve sets the water: worded for the device, never a parallel shift; no suggestion while a stand-alone installation is handed back | core/lowest_water.py (WaterSetBy, nothing_heats); coordinator.py:1771-1809 | integration/test_control.py::test_with_control_off_the_suggestion_is_worded_for_the_device, ::test_no_suggestion_while_a_standalone_gateway_is_handed_back; core/test_lowest_water.py::test_the_boilers_own_curve_is_judged_from_its_reported_setpoint | met |  |
| SC2-063 | docs/en/specification/scope.md:601-605 | Circuit maximum limits the setpoint (text: the boiler may overshoot); an information alarm above an alarm temperature for a time (advanced, pre-filled max + 5 K, 10 min); needs a flow reading and a circuit maximum, else inactive | core/limits.py:58-88; core/alarms.py:550-605; coordinator.py:1509-1542; config_flow.py:389-394; translations/en.json circuit max_flow | integration/test_control.py::test_the_circuit_too_hot_alarm_is_information_on_the_measured_flow, ::test_no_circuit_alarm_without_a_circuit_maximum; core/test_alarms.py::test_the_circuit_too_hot_alarm; integration/test_config_flow.py::test_the_circuit_alarm_is_pre_filled_and_must_be_above_the_maximum; integration/test_acceptance.py::test_underfloor_flow_stays_within_the_circuit_maximum | met |  |
| SC2-064 | docs/en/specification/scope.md:606-610 | Outdoor: sensor, else weather; a stuck sensor replaced with an alarm; a deviating one gives way only while the weather reads colder, and without weather where the check saw it warmer (decision 12) | core/signal_check.py:448-472; control.py:2612-2623,2666-2669 | core/test_signal_check.py::test_what_the_curve_takes_from_the_outdoor_sensor; integration/test_control.py::test_a_stuck_outdoor_sensor_leaves_the_curve, ::test_a_deviating_outdoor_sensor_gives_way_only_to_colder_weather | met |  |
| SC2-065 | docs/en/specification/scope.md:610-611 | Without either: the last effective outdoor temperature 3 h, then the fixed fallback or the design flow (decision 9) | core/curve.py:65-100; core/controller.py:425-430,826-832 | core/test_controller.py::test_the_fixed_fallback_applies_after_the_three_hour_hold, ::test_missing_outdoor_temperature_uses_the_fallback_setpoint; core/test_curve.py::test_missing_readings_hold_the_last_value_then_give_up; integration/test_acceptance.py::test_without_any_outdoor_reading_the_fallback_setpoint_heats | met |  |
| SC2-066 | docs/en/specification/scope.md:612-618 | Comfort correction off by default; at most +3 K, 1 K/30 min only while heat flows (flame if known, else the command); falls twice as fast; a zone without opening data does not block the fall; only zones taking heat; no rise while another zone taking heat is > 1 K over | control_config.py:97; core/controller.py:127-135,811-820,1016-1072 | core/test_controller.py::test_comfort_correction_rises_1k_per_30_min_while_heat_flows_up_to_3k, ::test_comfort_correction_falls_twice_as_fast, ::test_a_zone_without_opening_data_does_not_block_the_fall, ::test_no_rise_while_another_zone_is_too_warm, ::test_heat_flows_by_the_flame_when_known, ::test_only_zones_taking_heat_stop_the_rise, ::test_comfort_correction_can_be_off | met | a too-warm zone makes it fall (stricter than 'does not rise') |
| SC2-067 | docs/en/specification/scope.md:618-620 | It freezes while a cap holds; no rise when the clock goes back; reset at hand-back and session end; the user told after hours at +3 K; published; 'Reset comfort correction' button (answer J) | core/controller.py:837-847,1075-1082,433-474; control.py:1916-1934; button.py:48-60; sensor.py:732-733 | core/test_controller.py::test_the_correction_stays_while_a_cap_holds_the_setpoint, ::test_the_correction_does_not_rise_when_the_clock_goes_back, ::test_comfort_correction_resets_at_hand_back, ::test_comfort_correction_at_its_limit_for_hours_is_reported; integration/test_control.py::test_the_comfort_correction_is_published, ::test_the_reset_button_resets_the_comfort_correction | met |  |
| SC2-068 | docs/en/specification/scope.md:620-622 | The zones' PI integrators act in series; documentation describes the interaction and recommended VT settings | translations/en.json options.step.control_behaviour.data_description.comfort_correction (in series with SmartPI/TPI; keep TPI's external coefficient small) | tests/test_translations.py (parity only) | met | README with its 'Options and risks' section is K1 (docs/en/development/plans/plan-0.2.md:156) |
| SC2-069 | docs/en/specification/scope.md:623-626 | 'Off' through the heating switch (OTGW CH=0 held, CS ≥ 8 °C; relay off); without a usable heating switch control is blocked (monitor only, decision 11) | core/loop.py:249-268; transport/writers.py:178-182,595-609; control_config.py:293-297,628-634,1142-1143 | integration/test_control.py::test_on_the_gateway_heating_off_goes_out_with_every_keep_alive, ::test_the_switch_says_how_off_is_sent; tests/test_control_config.py:95 (no_heating_switch); integration/test_writers.py::test_otgw_refuses_setpoints_that_never_lapse_or_are_implausible | met |  |
| SC2-070 | docs/en/specification/scope.md:626-628 | Only the user lifts the block on 'off' as a low setpoint, at K4 | control_config.py:297 (OFF_AS_LOW_SETPOINT_ALLOWED = False) | - | deferred | K4 (Open after #6; docs/en/specification/scope.md:1174-1177) |
| SC2-071 | docs/en/specification/scope.md:628-630 | A boiler ignoring 'heating off' from the session start: blocked, handed back, alarm, a blocker until off and on (answer O) | core/loop.py:204-211; core/guards.py:326-330; control.py:1420-1424,2394-2398 | integration/test_control.py::test_heating_off_ignored_from_the_start_blocks_and_hands_back, ::test_a_boiler_ignoring_heating_off_shows_the_blocker_until_off_and_on; core/test_guards.py::test_heating_off_ignored_from_the_start_names_off | met |  |
| SC2-072 | docs/en/specification/scope.md:631-638 | Boiler protection signals: low-water-pressure fault (simple), another fault (advanced); on OTGW counted only with 'Fault indication' on; without it a gateway flag stops nothing and the feature names what it lacks (provisional, K4) | core/signal_check.py:155,355-370; core/alarms.py:646-652; coordinator.py:1323-1337; config_flow.py:150-152 | core/test_controller.py::test_a_gateway_fault_flag_counts_only_with_the_fault_indication_on; integration/test_alarms.py::test_a_gateway_fault_flag_counts_only_with_the_fault_indication_on; core/test_signal_check.py::test_a_gateway_fault_flag_needs_the_fault_indication; integration/test_config_flow.py::test_the_signals_step_offers_the_boiler_fault_signals | met |  |
| SC2-073 | docs/en/specification/scope.md:639-642 | Either fault 'on' for 5 min: the usual 'off' (frost heating included), no hand-back, no latch; heats again in the step every mapped fault reads off/unknown/unavailable | core/controller.py:573-580,1007-1008; core/alarms.py:642-662; control.py:2570-2580 | core/test_controller.py::test_a_boiler_fault_sends_off_without_hand_back_or_latch, ::test_the_fault_stop_ends_at_once_when_the_signal_is_unknown, ::test_frost_heating_waits_while_the_boiler_reports_its_fault, ::test_a_fault_shorter_than_five_minutes_changes_nothing, ::test_the_relay_is_switched_off_for_a_boiler_fault; integration/test_alarms.py::test_a_boiler_fault_switches_heating_off_without_a_hand_back | met |  |
| SC2-074 | docs/en/specification/scope.md:642-644 | Without a mapped fault, low pressure only raises 'add water' at a user threshold (none by default); a broken or silent pressure sensor never stops heating | core/alarms.py:118-134,176-228; coordinator.py:1371-1443; config.py:600-613 | core/test_alarms.py::test_low_pressure_has_no_default_threshold, ::test_add_water_after_five_minutes_below_the_threshold; integration/test_alarms.py::test_without_a_threshold_there_is_no_add_water; integration/test_acceptance.py::test_low_pressure_informs_and_never_hands_back | met |  |
| SC2-075 | docs/en/specification/scope.md:644-646 | High pressure and hot flue gas inform with a notification saying what to do (valve rating on the valve; let water out only cold) | coordinator.py:1404-1418; core/alarms.py:124-126; translations/en.json issues.pressure_high, issues.flue_gas_high | integration/test_alarms.py::test_notifications_open_after_five_minutes_and_close_after_an_hour_in_range, ::test_flue_gas_notification_counts_during_hot_water | met | default alarm 2.8 bar cannot fire below a 2.07-bar relief valve — finding SC2-F05 |
| SC2-076 | docs/en/specification/scope.md:647-648 | An earlier warning 'pressure keeps falling', judged with the water temperature | core/alarms.py:337-430; coordinator.py:1430-1441 | core/test_alarms.py::test_the_pressure_trend_sees_a_leak_with_warm_water, ::test_the_pressure_trend_without_a_slope_falls_back_to_cold_samples, ::test_pressure_samples_need_the_flame_off_for_ten_minutes | met | unknown in weeks without 10-min rests: known (Open after #20) |

#### D. Fixed safeguards (§7, principle 11)

| ID | Source | Requirement | Code | Tests | Status | Note |
|---|---|---|---|---|---|---|
| SC2-077 | docs/en/specification/scope.md:653-660 | No write without fresh input (flame and flow; a relay: the relay); one freshness rule; per-signal age limits, the flame's and the weather's own included; age only with a user limit | control.py:2582-2621; core/readings.py:28-33; config.py:634-649 | integration/test_control.py::test_no_write_without_fresh_boiler_data, ::test_a_steady_reading_that_is_reported_only_on_change_is_not_stale, ::test_a_user_freshness_limit_stops_writes_on_a_frozen_source, ::test_a_stale_flame_counts_by_its_own_limit, ::test_the_weather_entity_uses_its_own_age_limit | met |  |
| SC2-078 | docs/en/specification/scope.md:660-663 | Gateway connectivity is part of freshness; the MQTT drop seen in ~90 s; an ESP–PIC break not visible — the option's text says so (Q3.6) | control.py:2587-2592; translations/en.json config.step.freshness.description (line 330) | integration/test_control.py::test_no_write_without_fresh_boiler_data (unavailable = stale) | met | the text itself is checked only for key parity |
| SC2-079 | docs/en/specification/scope.md:663-665 | A 0 outside the gateway's polling is unknown; bounds fall back to safe defaults (0.2 reads none); pressure 0 unknown only from the gateway (answer 8) | transport/entities.py:56 (gateway sources); coordinator.py:1255-1261 | integration/test_alarms.py::test_zero_pressure_from_the_gateway_is_unknown, ::test_zero_pressure_from_a_non_gateway_sensor_raises_add_water | met |  |
| SC2-080 | docs/en/specification/scope.md:666-672 | Lost link (flame or flow stale 5 min within 10): writes stop; the alarm whenever the switch is on, whatever blockers/latch; hand-back; resumes after 60 s fresh; a relay out of reach: its own alarm after 5 min, no hand-back; a failed outdoor sensor is no lost link | core/controller.py:142-144,391-422,477-495,609-632; control.py:1877-1882 | core/test_controller.py::test_a_flapping_boiler_link_still_hands_back, ::test_one_stale_step_every_five_minutes_never_hands_back, ::test_after_a_stale_hand_back_control_resumes_after_a_minute_of_fresh_data; integration/test_control.py::test_a_lost_boiler_link_raises_an_alarm_and_hands_back, ::test_boiler_link_lost_rises_while_a_blocker_holds, ::test_a_failed_outdoor_sensor_is_not_a_lost_link, ::test_a_relay_out_of_reach_alarms_and_never_hands_back | met |  |
| SC2-081 | docs/en/specification/scope.md:673-680 | Every value within hard limits; 'off' ≥ 1 K below the lowest (P-43); OTGW CS never < 8 °C as a setpoint, CS=0 only at hand-back (S-59); 'off' refused within 0.5 K of an 'own control' hand-back value (S-49); the ceiling never below the lowest | core/limits.py:58-88; control_config.py:917-941,1211-1224; transport/writers.py:178-191,595-609 | core/test_limits.py::test_hard_minimum_and_maximum, ::test_the_weather_ceiling_never_falls_below_the_hard_minimum; integration/test_writers.py::test_otgw_refuses_setpoints_that_never_lapse_or_are_implausible; integration/test_control.py::test_off_near_an_own_control_hand_back_value_is_refused; integration/test_config_flow.py::test_off_must_be_at_least_1k_below_the_hard_minimum; integration/test_acceptance.py::test_hard_limits_hold_in_hard_frost | met |  |
| SC2-082 | docs/en/specification/scope.md:679-680 | Room values stay within plausible room bounds | none (no room-value writes in 0.2.2) | - | deferred | room-value mode 0.3 (docs/en/specification/scope.md:1198; docs/en/development/plan.md 0.3) |
| SC2-083 | docs/en/specification/scope.md:681-687 | Nothing to the boiler's persistent memory: only expiring (every 30 s) or held (change, return, every 5 min, no echo) targets; a persistent/unknown setpoint target keeps control off with the reason; a heating switch so declared is not used → blocked | core/guards.py:134-139,237-240,495-496; control_config.py:217,1140-1143,1157-1161 | core/test_guards.py::test_nothing_goes_to_the_boilers_persistent_memory, ::test_held_values_are_sent_again_every_five_minutes_without_an_echo, ::test_held_values_are_sent_again_when_the_device_returns; integration/test_acceptance.py::test_nothing_is_written_to_the_boilers_persistent_memory; integration/test_writers.py::test_a_heating_switch_the_boiler_may_store_is_left_alone | met |  |
| SC2-084 | docs/en/specification/scope.md:687-692 | OTGW CH= held, sent again with every CS keep-alive (30 s); the risks of 'held' in the text (S-12) | control_config.py:73-77,618-629; translations/en.json control_entity write_type / ch_write_type | integration/test_control.py::test_on_the_gateway_heating_off_goes_out_with_every_keep_alive, ::test_an_entity_paths_held_switch_still_refreshes_every_5_minutes | met |  |
| SC2-085 | docs/en/specification/scope.md:693-696 | °C and K, the form shows the unit; a value in the entity's own unit (°C/°F/K), on its step inside the limits, compared after rounding; another unit or a step > 1 K keeps control off | core/limits.py:111-197; transport/writers.py:192-216; control.py:1406-1414,1534-1570; units.py | integration/test_control.py::test_a_fahrenheit_setpoint_entity_gets_fahrenheit, ::test_a_setpoint_entity_in_another_unit_blocks_control, ::test_setpoint_step_over_1k_is_refused_or_compared_after_rounding; integration/test_writers.py::test_the_setpoint_goes_in_the_entitys_unit_and_step; integration/test_acceptance.py::test_a_home_assistant_in_fahrenheit | met |  |
| SC2-086 | docs/en/specification/scope.md:697-698 | Write-rate guard: a write repeated within one control step waits for the next | core/guards.py:93-95,221-231 | core/test_guards.py::test_a_runaway_loop_gets_one_write_per_step, ::test_failed_attempts_count_toward_the_write_rate, ::test_a_new_value_waits_at_most_one_step | met |  |
| SC2-087 | docs/en/specification/scope.md:699-707 | Every write read back; shown state = confirmed value or unknown; heating on/off confirmed where reported; a self-echo confirms nothing (relay's own state excepted); assumed_state or no independent report = unconfirmed (S-09); an unknown target is written, counts once read back (S-28); OTGW 'confirmed by the gateway' | control.py:526-535,2686-2720; sensor.py:751-775; transport/writers.py:476-484; core/relay.py:16-20 | integration/test_control.py::test_a_read_back_from_the_written_entity_confirms_nothing, ::test_an_optimistic_setpoint_entity_does_not_confirm_a_hand_back; core/test_guards.py::test_without_an_echo_nothing_is_judged, ::test_where_a_written_value_stands; integration/test_writers.py::test_a_target_without_a_value_yet_is_written | partial | assumed_state is checked for the relay and the hand-back only; a separate setpoint read-back or heating echo with assumed_state (or an input_boolean echo) shows 'confirmed' — finding SC2-F07 |
| SC2-088 | docs/en/specification/scope.md:708-709 | Changes seen in the read-back fall into four classes; the plugin never fights another controller | core/guards.py:164-199,527-571 | core/test_guards.py::test_the_reaction_table_names_one_reaction_per_class, ::test_the_precedence_of_a_write_plan | met |  |
| SC2-089 | docs/en/specification/scope.md:710-712 | Every exit (unload, reload, error, data loss, an alarm hand-back, the monitor failing 5 min, a step aside) stops every loop but the hand-back retry and makes the safe hand-back, clearing every override | control.py:1275-1342,1632-1673,2860-2869; transport/writers.py:403-465,611-652,683-704,777-838; __init__.py:236-247 | integration/test_acceptance.py::test_hand_back_on_every_exit (switch off, unload, reload, HA stop), ::test_reloads_leave_exactly_one_control_loop; integration/test_control.py::test_unload_and_reload_hand_back_and_leave_no_loop, ::test_an_internal_error_hands_back_and_blocks_until_switched_off, ::test_control_hands_back_when_the_monitor_keeps_failing, ::test_stepping_aside_makes_the_whole_safe_hand_back; integration/test_writers.py::test_the_hand_back_order_per_path | met |  |
| SC2-090 | docs/en/specification/scope.md:713-714 | A hand-back write is no control decision: no guard holds it back (not freshness, not the write-rate guard); its value is bound only by §5's rules | control.py:2871-2922 (writer.hand_back called directly); core/guards.py:79; control_config.py:912-941 | integration/test_control.py::test_stale_data_stops_writes_and_hands_back_after_five_minutes (hand-back written with the link stale), ::test_a_hand_back_value_above_the_maximum_is_refused; integration/test_writers.py::test_each_hand_back_step_is_tried_whatever_the_others_do | met |  |
| SC2-091 | docs/en/specification/scope.md:714-717 | A pending hand-back is stored, shown, retried every minute until confirmed; it outlives restarts and option changes (a dropping change refused, or a hand-back-only unit keeps retrying with a repair issue) | control.py:281,2871-3027,3611-3628; __init__.py:389-438; config_flow.py (owed-hand-back refusals) | integration/test_control.py::test_a_failed_hand_back_is_retried_and_stays_shown, ::test_changing_the_write_path_is_refused_while_a_hand_back_is_owed, ::test_choosing_no_control_while_a_hand_back_is_owed_keeps_handing_back, ::test_an_unclean_restart_hands_back_when_control_does_not_resume; integration/test_acceptance.py::test_a_hand_back_is_kept_and_retried_until_the_gateway_takes_it | met |  |
| SC2-092 | docs/en/specification/scope.md:717-719 | A setup that fails sends an owed hand-back first, and reports it by a persistent issue if still owed when setup gives up | __init__.py:38-113,127-158; control.py:1207-1228 | integration/test_control.py::test_an_owed_hand_back_is_made_before_the_first_refresh_fails, ::test_a_failure_after_the_platforms_still_stops_everything, ::test_an_unexpected_failure_of_the_first_hand_back_does_not_fail_setup, ::test_a_store_read_that_fails_writes_nothing_and_still_reports_the_debt | met | the defensive branches control.py:1222-1227 and __init__.py:142-155 are untested (Tools run) |
| SC2-093 | docs/en/specification/scope.md:720-724 | The control state saved at once and atomically, read cautiously; a lost/damaged/unreadable store of an entry that ran = 'was controlling' → full hand-back first (answer K) | coordinator.py:636-670,1879-1948; control.py:947-1142; const.py:79-118 | integration/test_setup.py::test_both_stores_are_written_atomically; integration/test_control.py::test_the_controlling_marker_is_stored_at_once, ::test_unreadable_control_data_still_restores_what_matters, ::test_control_data_that_cannot_be_read_hands_back; tests/test_const.py::test_owes_hand_back_reads_flags_cautiously | met |  |
| SC2-094 | docs/en/specification/scope.md:724-726 | After a restart without a clean stop a hand-back is pending until control resumes; the switch comes back as left; a disabled switch entity means control off (answer K) | control.py:1116-1120,1197-1203,1252-1267,1800-1807 | integration/test_control.py::test_an_unclean_restart_with_control_on_hands_back_first_then_resumes, ::test_the_switch_comes_back_after_a_restart, ::test_control_waits_for_the_switch_to_restore_then_counts_as_off, ::test_the_switch_off_survives_an_unclean_restart | met |  |
| SC2-095 | docs/en/specification/scope.md:727-729 | The control switch works whatever else is broken (availability follows the control unit); the monitor failing 5 min hands back and resumes by itself with an information note (answer I) | control.py:879-883,1417-1419,3196-3265; coordinator.py:928-954 | integration/test_control.py::test_control_switch_stays_usable_when_the_monitor_refresh_fails, ::test_control_entities_go_unavailable_only_once_control_stops, ::test_control_hands_back_when_the_monitor_keeps_failing, ::test_a_monitor_issue_left_by_the_last_run_becomes_the_note_when_control_resumes | met |  |
| SC2-096 | docs/en/specification/scope.md:730-731 | Control only with a known hand-back and, for setpoint control, a confirmed-setpoint source | control_config.py:1129-1130,1144-1152; config_flow.py:1182-1183 | integration/test_acceptance.py::test_control_is_refused_without_a_hand_back; integration/test_config_flow.py::test_control_needs_a_read_back_and_a_topology_that_suits_the_path; tests/test_defaults.py (hand-back: none blocks control) | met |  |
| SC2-097 | docs/en/specification/scope.md:732-734 | Room values only from a valid reference room, cleared without one; in room-value mode a failed sensor clears them | none (no room-value writes in 0.2.2; the reference room is monitored only) | - | deferred | room-value mode 0.3 (docs/en/specification/scope.md:1171-1173,1198) |
| SC2-098 | docs/en/specification/scope.md:735 | The DHW-enable bit stays as it was (never HW= or BW=) | transport/writers.py:71-77 (OTGW_SERVICES), 654-704 (MQTT: ctrlsetpt, chenable only) | integration/test_acceptance.py::test_a_cold_day_under_control (dhw_enable_writes == 0); integration/test_control.py::test_only_allowed_services_are_called, ::test_mqtt_path_calls_only_its_publish | met |  |

#### E. Changes seen in the read-back: the four classes, the exemption, the matrix (§7, decision 6)

| ID | Source | Requirement | Code | Tests | Status | Note |
|---|---|---|---|---|---|---|
| SC2-099 | docs/en/specification/scope.md:739-747 | Lost command: back at the baseline (first known read-back not the plugin's; the OT thermostat's request where mapped) with a trace within 5 min (target, read-back or same-device entity unavailable/unknown/missing; a restart; the optional restart indicator, Q3.7) | core/guards.py:23-29,363-366,591-606; control.py:3267-3301,3313-3320,3557-3585; core/hand_back.py:198-215 | core/test_guards.py::test_the_baseline_is_the_first_known_read_back_that_is_not_the_plugins, ::test_a_confirmed_value_that_falls_back_after_an_outage_is_a_lost_command, ::test_the_thermostats_own_value_after_an_outage_is_a_lost_command; integration/test_control.py::test_an_outage_of_another_entity_of_the_same_device_is_a_trace, ::test_a_restart_the_indicator_shows_is_a_trace | met |  |
| SC2-100 | docs/en/specification/scope.md:747-749 | A single untraced fall-back is a lost command; sent again at once (both targets as one loss), no alarm; 3 within 24 h → information 'commands lost', never a hold | core/guards.py:461-479,604-605; core/loop.py:283-291 | core/test_guards.py::test_a_first_fall_back_without_a_trace_is_a_lost_command, ::test_frequent_losses_raise_a_warning_never_a_hold; core/test_loop.py (joint loss); integration/test_control.py::test_frequent_lost_commands_raise_commands_lost_never_a_hold | met |  |
| SC2-101 | docs/en/specification/scope.md:749-752 | A second untraced fall-back within 60 min that no send explains is another controller; a send explains it before its read-back or within 120 s of a new value (answer E) | core/guards.py:591-618 | core/test_guards.py::test_a_second_fall_back_within_an_hour_without_a_trace_is_another_controller, ::test_a_fall_back_a_send_explains_is_not_another_controller, ::test_two_fall_backs_more_than_an_hour_apart_stay_lost_commands | met |  |
| SC2-102 | docs/en/specification/scope.md:753-756 | Ignored from the start (never shown > 120 s after each of the first 3 sends): not sent again this session, message; the other target and frost go on; no block or latch; retried next session | core/guards.py:574-588; core/loop.py:162-174 | core/test_guards.py::test_a_fall_back_after_every_send_from_the_start_is_ignored_from_the_start, ::test_an_attempt_with_an_outage_does_not_count_toward_ignored; integration/test_control.py::test_a_value_never_taken_from_the_start_is_ignored_from_the_start, ::test_write_ignored_clears_per_guard | met |  |
| SC2-103 | docs/en/specification/scope.md:757-759 | Where a hand-back stops heating: an error-level repair issue says the house is not heated (Z4-11) | control.py:349,2035-2080 | integration/test_control.py::test_a_setpoint_ignored_from_the_start_where_nothing_else_heats_raises_an_error, ::test_heating_on_ignored_from_the_start_where_nothing_else_heats_raises_an_error | met |  |
| SC2-104 | docs/en/specification/scope.md:759-762 | Except: the heating switch's 'off' ignored → blocked and handed back with an alarm and a blocker until off/on (answer O); a relay's notice says the boiler may keep heating | core/loop.py:204-211,335-341; control.py:3860-3869; translations/en.json issues.relay_ignored_off | integration/test_control.py::test_heating_off_ignored_from_the_start_blocks_and_hands_back, ::test_a_relay_that_never_takes_the_command_raises_relay_ignored | met |  |
| SC2-105 | docs/en/specification/scope.md:763-766 | Clipped: one lower value within 0.5 K whatever is sent (≥ 2 sent values ≥ 1 K apart): information; the plugin keeps sending its value and never learns the clip | core/guards.py:563-564,628-639; core/loop.py:212-213; core/controller.py:839 | core/test_guards.py::test_a_lower_value_whatever_the_plugin_sends_is_clipped, ::test_a_clip_needs_a_steady_value, ::test_a_boiler_limit_at_the_previous_value_is_clipped_not_another_controller; core/test_controller.py::test_the_correction_does_not_rise_while_the_boiler_clips | met |  |
| SC2-106 | docs/en/specification/scope.md:767-773 | Another controller: a steady foreign value for 2 steps → rewritten once (remembered for its day through a clean restart and off/on); a second change within 24 h or the rewrite not shown in 120 s → step aside (full safe hand-back; a relay set once to its rest state) with a notice and a latch kept through reloads and restarts until off/on | core/guards.py:453-458,509-520,552-570; core/loop.py:143-157; control.py:2383-2404,2462-2514,3669-3678 | core/test_guards.py::test_a_steady_other_value_for_two_steps_is_another_controller, ::test_a_rewrite_that_does_not_hold_is_an_outside_change, ::test_a_second_outside_change_within_a_day_blocks_even_after_our_change; integration/test_control.py::test_an_outside_change_is_rewritten_once_then_handed_back, ::test_the_one_rewrite_is_remembered_across_a_restart, ::test_the_one_rewrite_is_remembered_across_a_clean_reload, ::test_stepping_aside_makes_the_whole_safe_hand_back, ::test_a_latch_survives_a_reload | met |  |
| SC2-107 | docs/en/specification/scope.md:773-775 | Optional return by itself (off by default, described, confirmed twice; not for relays) after 60 min without a foreign value — for every hand-back kind | control_config.py:395-397,676; control.py:3449-3501; config_flow.py:995-1029,2545-2563 | integration/test_control.py::test_the_return_by_itself_after_an_hour_without_a_foreign_value (stand-alone OTGW), ::test_the_return_by_itself_knows_each_hand_back_state (entity VALUE; OTGW thermostat request); integration/test_config_flow.py::test_the_return_option_needs_a_second_confirmation, ::test_the_relay_path_offers_no_return_by_itself | partial | the TIMEOUT and SWITCH hand-back states (control.py:3496-3500) are never exercised — finding SC2-F06 |
| SC2-108 | docs/en/specification/scope.md:777-783 | The previous value is exempt until the new one is read back by its own echo (a report at least as new as the send, not an earlier send's); a stale report never counts; two-valued targets only until then or 300 s after the send, baseline included; the 300 s restart at every change sent | core/guards.py:45-60,97-102,650-749 | core/test_guards.py::test_a_late_echo_of_the_previous_value_is_not_judged_until_the_new_one_is_read_back, ::test_a_stale_report_is_never_the_read_back_of_a_newer_send, ::test_a_stale_setpoint_report_is_not_the_read_back_of_a_newer_send, ::test_a_two_valued_echo_slower_than_five_minutes_is_judged; integration/test_control.py::test_each_guard_is_told_when_its_read_back_last_changed | met |  |
| SC2-109 | docs/en/specification/scope.md:784-795 | The heating switch's stuck test (KD-01, KDF-01; provisional, K4) | core/guards.py:103-116 | core/test_guards.py::test_a_stuck_heating_switch_is_judged_whatever_vt_pulses, ::test_one_late_echo_does_not_blind_the_stuck_test_for_the_session, ::test_a_polled_read_back_of_a_working_switch_is_never_judged_stuck, ::test_one_early_poll_does_not_make_a_slow_read_back_look_prompt; integration/test_control.py::test_a_heating_switch_stuck_under_vt_pulses_is_judged | met | known limits (Open after #36) |
| SC2-110 | docs/en/specification/scope.md:795-800 | After the exemption: back at the baseline by the fall-back rules, else another controller; a two-valued echo slower than 5 min judged too (the field asks for ~1 min); a lost heating command without trace resent within 5 min, with a trace at once | core/guards.py:557-570; translations/en.json control ch_confirmed_entity | core/test_guards.py::test_heating_switched_back_without_a_trace_is_first_a_lost_command, ::test_heating_switched_away_after_a_toggle_is_another_controller, ::test_heating_switched_back_after_an_outage_is_a_lost_command; integration/test_control.py::test_heating_switched_back_to_its_baseline_is_first_a_lost_command | met |  |
| SC2-111 | docs/en/specification/scope.md:801-806 | A setpoint not read back for 5 min while the read-back shows another value: 'confirmation missing' + repair issue (warning; error where a hand-back stops heating); both clear on read-back or control off; never a step aside | core/guards.py:395-421; control.py:353,2082-2117 | core/test_guards.py::test_a_setpoint_not_shown_for_five_minutes_raises_confirmation_missing; integration/test_control.py::test_a_setpoint_the_boiler_does_not_show_raises_an_issue, ::test_confirmation_missing_never_hands_back | met |  |
| SC2-112 | docs/en/specification/scope.md:808-839 (matrix row 1) | After an outage, back at the baseline with a trace: sent again at once; 'commands lost' at 3/24 h | core/guards.py:604-605 | integration/test_control.py::test_a_dropped_override_is_sent_again_not_fought; core/test_guards.py::test_a_confirmed_value_that_falls_back_after_an_outage_is_a_lost_command | met |  |
| SC2-113 | docs/en/specification/scope.md:808-839 (matrix row 2) | A held target back from unavailable: every held value sent again at once; its value not judged | core/guards.py:550-551; control.py:3303-3311 | core/test_guards.py::test_held_values_are_sent_again_when_the_device_returns, ::test_a_held_target_device_restart_is_not_an_outside_change; integration/test_acceptance.py::test_a_held_device_that_restarts_gets_its_values_again | met |  |
| SC2-114 | docs/en/specification/scope.md:808-839 (matrix row 3) | Held values refreshed every 5 min, no echo required, not a rewrite | core/guards.py:128 | core/test_guards.py::test_held_values_are_sent_again_every_five_minutes_without_an_echo; integration/test_control.py::test_an_entity_paths_held_switch_still_refreshes_every_5_minutes | met |  |
| SC2-115 | docs/en/specification/scope.md:808-839 (matrix row 4) | A single fall-back without a trace: as after an outage | core/guards.py:604-605 | core/test_guards.py::test_a_first_fall_back_without_a_trace_is_a_lost_command | met |  |
| SC2-116 | docs/en/specification/scope.md:808-839 (matrix row 5) | A second untraced fall-back within 60 min no send explains: another controller (the day's one rewrite, then step aside) | core/guards.py:606 | core/test_guards.py::test_a_second_fall_back_within_an_hour_without_a_trace_is_another_controller | met |  |
| SC2-117 | docs/en/specification/scope.md:808-839 (matrix row 6) | Refused from the start: ignored; the heating switch's 'off': blocked and handed back | core/guards.py:574-588; core/loop.py:204-211 | core/test_guards.py::test_heating_off_ignored_from_the_start_names_off; integration/test_control.py::test_heating_off_ignored_from_the_start_blocks_and_hands_back | met |  |
| SC2-118 | docs/en/specification/scope.md:808-839 (matrix row 7) | The same lower value whatever is sent: clipped, information | core/guards.py:628-639 | core/test_guards.py::test_a_lower_value_whatever_the_plugin_sends_is_clipped | met |  |
| SC2-119 | docs/en/specification/scope.md:808-839 (matrix row 8) | A foreign value, also while the plugin's value keeps changing or after an unknown read-back at the send: another controller | core/guards.py:565-570 | core/test_guards.py::test_another_controller_is_judged_while_the_plugins_value_keeps_changing, ::test_another_controller_is_judged_when_the_read_back_was_unknown_at_the_send | met |  |
| SC2-120 | docs/en/specification/scope.md:808-839 (matrix row 9) | A difference in one step only: not judged | core/guards.py:123,565 | core/test_guards.py::test_a_one_step_difference_is_not_judged | met |  |
| SC2-121 | docs/en/specification/scope.md:808-839 (matrix row 10) | Read-back unknown while writing: nothing judged; 'confirmation missing' after 5 min; never a hand-back | core/guards.py:395-406,542-543 | core/test_guards.py::test_an_unknown_read_back_is_not_judged_and_informs_after_five_minutes; integration/test_control.py::test_an_unknown_gateway_read_back_while_controlling_is_not_a_hand_back_by_itself | met |  |
| SC2-122 | docs/en/specification/scope.md:808-839 (matrix row 11) | A hand-back against another controller (its value held 2 retries; a two-valued target changed after its hand-back state was read back): handed back, no retry | core/hand_back.py:131-196; control.py:3063-3078,3140-3173 | integration/test_control.py::test_a_target_another_controller_holds_counts_as_handed_back, ::test_a_heating_switch_read_back_on_then_switched_off_is_taken_by_another, ::test_a_third_value_during_hot_water_is_judged_later | met |  |
| SC2-123 | docs/en/specification/scope.md:808-839 (matrix row 12) | A held release not confirmed: an alarm at once; the release retried every minute | control.py:3029-3046; core/hand_back.py:37 | integration/test_control.py::test_a_held_release_not_confirmed_raises_the_alarm_at_once, ::test_an_unconfirmed_release_leaves_the_lowest_water_temperature_and_alarms | met |  |
| SC2-124 | docs/en/specification/scope.md:808-839 (matrix row 13) | The external-control switch turned off while available: step aside at once, no rewrite | control.py:3360-3425 | integration/test_control.py::test_the_external_control_switch_switched_off_steps_aside_without_a_rewrite | met |  |
| SC2-125 | docs/en/specification/scope.md:808-839 (matrix row 14) | The external-control switch off after a device restart: switched on again | control.py:3401-3412 | integration/test_control.py::test_the_external_control_switch_off_after_its_device_restart_is_switched_on_again | met |  |
| SC2-126 | docs/en/specification/scope.md:808-839 (matrix row 15) | The external-control switch never seen on: judged 5 min after the turn-on | control.py:3427-3437 | integration/test_control.py::test_an_external_switch_never_shown_on_is_judged_after_the_timeout | met |  |
| SC2-127 | docs/en/specification/scope.md:808-839 (matrix row 16) | A hot-water draw: not judged during it or 2 min after | core/guards.py:126,546-547,660-664 | core/test_guards.py::test_a_draw_is_not_judged; integration/test_alarms.py::test_hot_water_draws_with_the_named_ch_echo_raise_no_outside_change; integration/test_acceptance.py::test_a_dhw_draw_under_control_raises_no_outside_change | met |  |
| SC2-128 | docs/en/specification/scope.md:808-839 (matrix row 17) | The plugin's own lapse (> 60 s silence), an expiring external switch's included: sent again, no outside change | core/guards.py:548-549,642-644; control.py:3439-3447 | core/test_guards.py::test_a_lapse_after_our_own_silence_is_resent_not_rewritten; integration/test_control.py::test_an_expiring_external_switch_lapsing_in_the_plugins_silence_is_turned_on_again | met |  |
| SC2-129 | docs/en/specification/scope.md:808-839 (matrix row 18) | Changes no read-back can see (panel, lockout, maker's app): not an outside change; seen only through the comfort correction at its limit or 'frost not warming'; a reported fault stops heating | core/controller.py:705-714,894; control.py:1883-1884; core/alarms.py:642-662 | core/test_controller.py::test_comfort_correction_at_its_limit_for_hours_is_reported, ::test_frost_heating_that_does_not_warm_the_zone_is_reported_not_stopped | partial | the comfort correction is off by default since 2026-10-03 and never rises with the flame known off: a lockout is seen only by 'frost not warming' (probe_lockout_test.py) — finding SC2-F02 |
| SC2-130 | docs/en/specification/scope.md:808-839 (matrix row 19) | The recognition period: the last command restored; a read-back not yet showing it not counted | control.py:1144-1178; core/controller.py:674-702 | integration/test_control.py::test_the_last_command_is_restored_at_once_after_a_restart, ::test_a_restored_command_not_yet_through_keeps_the_debt | met |  |
| SC2-131 | docs/en/specification/scope.md:808-839 (matrix row 20) | VT's own central boiler configured: a blocker, never an outside change | control.py:1400-1405; vtherm_link.py:47 | integration/test_control.py::test_vt_central_boiler_blocks_control, ::test_the_vt_boiler_blocker_waits_for_the_restart | met |  |
| SC2-132 | docs/en/specification/scope.md:808-839 (matrix row 21) | R1 a relay out of reach: nothing written; 'relay unreachable' after 5 min; no hand-back | core/relay.py:92; control.py:1882,3850-3858 | core/test_relay.py::test_a_relay_out_of_reach_is_not_written_and_alarms_after_five_minutes; integration/test_acceptance.py::test_relay_wifi_loss_raises_alarm_after_5_min_and_resends | met |  |
| SC2-133 | docs/en/specification/scope.md:808-839 (matrix row 22) | R2 a relay back in another state with a trace: lost command; 'commands lost' at 3/24 h | core/relay.py:30-35 | core/test_relay.py::test_a_relay_back_from_unavailable_in_another_state_gets_the_command_again, ::test_three_losses_in_a_day_raise_commands_lost | met |  |
| SC2-134 | docs/en/specification/scope.md:808-839 (matrix row 23) | R2a a relay in its declared power-cut state without a trace (or last/I don't know changed while available): lost command up to 3/24 h, warning at 3, the fourth steps aside | core/relay.py:62-70,95-96 | core/test_relay.py::test_a_relay_back_in_its_declared_power_cut_state_is_a_restart, ::test_a_fourth_power_cut_state_restart_in_a_day_steps_aside, ::test_a_change_with_the_power_cut_state_last_or_unknown_is_a_possible_restart_three_times | met |  |
| SC2-135 | docs/en/specification/scope.md:808-839 (matrix row 24) | R3 a relay switched while available: rewritten once; a second within 24 h → rest state once, then left alone | core/relay.py:71-72,97 | core/test_relay.py::test_a_change_while_available_is_rewritten_once_then_the_plugin_steps_aside; integration/test_control.py::test_a_relay_switched_by_an_automation_is_rewritten_once_then_handed_back, ::test_a_relay_rest_state_changed_after_the_hand_back_is_left | met |  |
| SC2-136 | docs/en/specification/scope.md:808-839 (matrix row 25) | R4 the periodic check finds a mismatch: by its trace, as R2/R2a/R3 | core/relay.py:14-16,101 | core/test_relay.py::test_the_periodic_check_resends_a_mismatch_no_event_explained | met |  |
| SC2-137 | docs/en/specification/scope.md:808-839 (matrix row 26) | R5 the relay's own switch-off timer: 'on' again; undeclared counted toward N unless it recurs at ≥ 9 min; shorter regular ones keep counting, the latch issue names their length | core/relay.py:36-57,109-123 | core/test_relay.py::test_the_declared_timer_switching_off_is_its_own_lapse_not_counted, ::test_an_undeclared_timer_lapsing_regularly_is_not_counted, ::test_a_short_regular_switch_off_counts_and_steps_aside_at_the_fourth; integration/test_acceptance.py::test_a_short_relay_timer_makes_the_plugin_step_aside_and_says_so | met |  |
| SC2-138 | docs/en/specification/scope.md:808-839 (matrix row 27) | R6 a relay that reports no state: blind repeats; 'controlled without confirmation'; a manual change undone at the next repeat | core/relay.py:16-20; control.py:3781-3782 | core/test_relay.py::test_a_relay_without_a_state_gets_blind_repeats, ::test_a_relay_that_reports_no_state_is_never_judged; integration/test_control.py::test_controlled_without_confirmation_is_shown | met |  |
| SC2-139 | docs/en/specification/scope.md:808-839 (matrix row 28) | R7 the relay never takes the command: ignored, an alarm-level issue; its 'off' ignored: control blocked | core/relay.py:58-63; control.py:3859-3869 | core/test_relay.py::test_a_relay_that_never_takes_the_command_is_ignored_from_the_start; integration/test_control.py::test_a_relay_that_never_takes_the_command_raises_relay_ignored | met |  |
| SC2-140 | docs/en/specification/scope.md:808-839 (matrix row 29) | R8 the relay's hand-back: its rest state; at a step aside written once, then left alone | transport/writers.py:777-838 | integration/test_writers.py::test_a_relay_hand_back_switches_on_only_when_chosen, ::test_a_step_aside_writes_the_rest_state_once | met |  |
| SC2-141 | docs/en/specification/scope.md:808-839 (matrix row 30) | R9 a planned restart: rest state at the stop; the last command restored at once at the start | control.py:1180-1195,3709-3753 | integration/test_control.py::test_a_planned_restart_rests_then_restores_at_once, ::test_the_relay_restore_goes_out_before_the_switch_restores | met |  |

#### F. How control resumes (§7 table)

| ID | Source | Requirement | Code | Tests | Status | Note |
|---|---|---|---|---|---|---|
| SC2-142 | docs/en/specification/scope.md:845 | An alarm set to hand back: off and on; the latch survives a restart, one repair issue with its cause, never expires | control.py:2383-2514,1076-1086 | integration/test_control.py::test_a_restored_latch_shows_its_cause_and_never_expires, ::test_a_latch_holds_through_a_day_and_a_night; integration/test_alarms.py::test_an_ignored_write_set_to_hand_back_latches_with_its_issue | met |  |
| SC2-143 | docs/en/specification/scope.md:846 | Another controller: off and on, or by itself after 60 min where the option is on (not relays) | control.py:3449-3501 | see E 'Optional return by itself' | partial | TIMEOUT/SWITCH variants untested (SC2-F06) |
| SC2-144 | docs/en/specification/scope.md:847 | A relay in its declared power-cut state: the command again; the fourth within 24 h → step-aside latch until off/on | core/relay.py:62-70 | core/test_relay.py::test_a_fourth_power_cut_state_restart_in_a_day_steps_aside; integration/test_control.py::test_a_relay_that_keeps_restarting_steps_aside_on_the_fourth_time | met |  |
| SC2-145 | docs/en/specification/scope.md:848 | An internal error: at any change of the control switch; it outlives a restart | control.py:1572-1600,1632-1673 | integration/test_control.py::test_an_internal_error_is_cleared_by_any_switch_change, ::test_an_internal_error_outlives_a_restart, ::test_an_internal_error_is_stored_at_once | met |  |
| SC2-146 | docs/en/specification/scope.md:849 | The heating switch's 'off' ignored from the start: blocked until off and on | control.py:1420-1424 | integration/test_control.py::test_a_boiler_ignoring_heating_off_shows_the_blocker_until_off_and_on | met |  |
| SC2-147 | docs/en/specification/scope.md:850 | Any other command ignored from the start: at the next session | core/guards.py:453-458; control.py:1602-1619 | integration/test_control.py::test_a_value_never_taken_from_the_start_is_ignored_from_the_start, ::test_write_ignored_clears_per_guard | met |  |
| SC2-148 | docs/en/specification/scope.md:851 | A lost boiler link: on its own once fresh for 60 s | core/controller.py:391-422 | core/test_controller.py::test_after_a_stale_hand_back_control_resumes_after_a_minute_of_fresh_data; integration/test_control.py::test_stale_data_stops_writes_and_hands_back_after_five_minutes | met |  |
| SC2-149 | docs/en/specification/scope.md:852 | A relay out of reach: the command again when it returns | core/relay.py:21-24 | integration/test_acceptance.py::test_relay_wifi_loss_raises_alarm_after_5_min_and_resends | met |  |
| SC2-150 | docs/en/specification/scope.md:853 | The boiler's own fault: on its own in the step every mapped fault reads off/unknown/unavailable | core/alarms.py:646-662 | core/test_controller.py::test_the_fault_stop_ends_at_once_when_the_signal_is_unknown | met |  |
| SC2-151 | docs/en/specification/scope.md:854 | Every zone unknown: on its own when a zone answers | core/controller.py:649-671 | core/test_controller.py::test_heating_resumes_when_a_zone_answers_again; integration/test_control.py::test_no_zone_known_raises_an_alarm_and_a_repair_issue | met |  |
| SC2-152 | docs/en/specification/scope.md:855 | The monitor failing: on its own once it works, with an information note | control.py:1855-1858,3238-3261 | integration/test_control.py::test_a_monitor_issue_left_by_the_last_run_becomes_the_note_when_control_resumes, ::test_the_monitor_recovered_note_goes_when_control_is_switched_off | met |  |
| SC2-153 | docs/en/specification/scope.md:856 | A hand-back alarm active at switch-on blocks at once; the switch says so | control.py:2187-2199; switch.py:84-85 | integration/test_alarms.py::test_an_allow_listed_alarm_active_at_switch_on_blocks_control_at_once; integration/test_control.py::test_switching_on_with_the_link_down_raises_the_alarm | met |  |
| SC2-154 | docs/en/specification/scope.md:857 | A blocker: on its own once gone; 'VT central boiler active' only after the HA restart its text asks for | control.py:1378-1425; vtherm_link.py:47 | integration/test_control.py::test_the_vt_boiler_blocker_waits_for_the_restart, ::test_control_waits_while_home_assistant_is_starting; integration/test_vtherm_link.py::test_vt_central_boiler_seen_once_blocks_until_the_restart | met |  |
| SC2-155 | docs/en/specification/scope.md:859-860 | Room-value mode: the boiler's own control; curve, ramp, anti-cycling and flow limits do not apply | none | - | deferred | 0.3 |

#### G. Which alarms may hand back (§7, decision 7)

| ID | Source | Requirement | Code | Tests | Status | Note |
|---|---|---|---|---|---|---|
| SC2-156 | docs/en/specification/scope.md:864-868 | Always: internal error; lost link after 5 min (relay: alarm only); another controller; the monitor failing 5 min (resumes itself); heating 'off' ignored (blocker until off/on) | control_config.py:306-325,413-422 | tests/test_defaults.py[alarm reaction: decision 7's hand-backs, always]; integration/test_alarms.py::test_a_lost_link_hand_back_raises_its_issue_until_control_resumes, ::test_an_internal_error_raises_its_issue_until_switched_off_and_on, ::test_the_monitor_failing_raises_only_its_own_issue | met |  |
| SC2-157 | docs/en/specification/scope.md:869-870 | Optional, information by default: the boiler ignoring any other write — offered only where a thermostat or own control takes over, never on the relay path | control_config.py:320,737-747; config_flow.py:1003-1029 | integration/test_config_flow.py::test_the_reaction_is_offered_only_where_allowed_at_both_levels; integration/test_alarms.py::test_an_ignored_write_stand_alone_only_informs, ::test_an_ignored_write_set_to_hand_back_latches_with_its_issue | met |  |
| SC2-158 | docs/en/specification/scope.md:871-872 | Every other alarm informs; a boiler fault stops heating by the boiler's own logic; high pressure and flue gas notify | control_config.py:321-324,413-422 | integration/test_control.py::test_a_monitor_alarm_set_to_hand_back_no_longer_hands_back; integration/test_acceptance.py::test_low_pressure_informs_and_never_hands_back | met |  |
| SC2-159 | docs/en/specification/scope.md:873-875 | Only a known reading at the alarm level held 5 min counts; unknown never; an unknown input holds 60 min, then unknown; a notification closes after 60 min in range (provisional, K4) | core/alarms.py:44-50,73-98,606-633; control.py:2216-2255 | core/test_alarms.py::test_the_alarm_level_needs_five_minutes_of_known_readings, ::test_an_unknown_input_holds_the_alarm_one_hour_then_is_unknown, ::test_a_notification_opens_at_its_level_and_closes_after_an_hour_in_range; integration/test_alarms.py::test_notifications_open_after_five_minutes_and_close_after_an_hour_in_range | met |  |
| SC2-160 | docs/en/specification/scope.md:876-877 | A hand-back alarm already active at switch-on blocks control at once; the switch's text says so | control.py:2187-2199; switch.py:84-85 | integration/test_alarms.py::test_an_allow_listed_alarm_active_at_switch_on_blocks_control_at_once | met |  |
| SC2-161 | docs/en/specification/scope.md:878-879 | Allow-list in the code: a new alarm informs by default; a stored reaction no longer allowed is neutralised | control_config.py:306-325,638-644,750-766; __init__.py:201-233 | integration/test_setup.py::test_the_alarm_migration_keeps_an_offered_reaction_and_raises_no_issue; integration/test_control.py::test_a_monitor_alarm_set_to_hand_back_no_longer_hands_back; integration/test_config_flow.py::test_the_form_no_longer_offers_a_reaction_to_outside_changes | met |  |
| SC2-162 | docs/en/specification/scope.md:879-881 | Every hand-back an alarm causes raises a repair issue; every latch the entry's one latch issue naming its cause; error level where the effect is 'heating stops', else warning | control.py:2462-2568,3213-3236 | integration/test_alarms.py::test_a_step_aside_names_the_target_and_the_value_seen, ::test_a_lost_link_hand_back_raises_its_issue_until_control_resumes; integration/test_control.py::test_a_stored_step_aside_raises_its_issue_at_start, ::test_no_taken_issue_beside_the_step_aside_issue | met |  |
| SC2-163 | docs/en/specification/scope.md:882-885 | A notification is a repair issue raised by the plugin (no service call), translated, closing by itself; an alarm is the plugin's entity with levels; 'information' never changes control | coordinator.py:1481-1507; binary_sensor.py:150-242 | integration/test_no_writes.py::test_only_forecasts_are_requested; integration/test_alarms.py::test_a_reload_keeps_an_open_notification_and_its_rule | met |  |

#### H. Options (§7 list): each exists, with a cautious default and a risk text

| ID | Source | Requirement | Code | Tests | Status | Note |
|---|---|---|---|---|---|---|
| SC2-164 | docs/en/specification/scope.md:887-934 | Boiler demand: count, total power or valve opening, alone or combined; per zone 'closes when VT switches it off' (off) | config_flow.py:451-454,939-953,983-988 | tests/test_defaults.py[demand threshold*]; integration/test_config_flow.py::test_the_zone_step_offers_closes_when_off | met |  |
| SC2-165 | docs/en/specification/scope.md:887-934 | Ramp in K per minute | config_flow.py:983 | tests/test_defaults.py[ramp*]; core/test_controller.py::test_ramp_limits_the_rise | met |  |
| SC2-166 | docs/en/specification/scope.md:887-934 | VT's activation delay 0–600 s, at the simple level and on the relay path | config_flow.py:756-790,922-932 | integration/test_config_flow.py::test_the_relay_path_shows_the_activation_delay, ::test_the_delay_is_pre_filled_from_vts_central_entry | met |  |
| SC2-167 | docs/en/specification/scope.md:887-934 | Decision interval for the water temperature | config_flow.py:984 | tests/test_defaults.py[decision interval*] | met |  |
| SC2-168 | docs/en/specification/scope.md:887-934 | A fixed fallback setpoint for outdoor-sensor failure | config_flow.py:803 | tests/test_defaults.py[fallback*]; core/test_controller.py::test_the_fixed_fallback_applies_after_the_three_hour_hold | met |  |
| SC2-169 | docs/en/specification/scope.md:887-934 | Lowest and highest water temperature, circuit maximum and its alarm temperature and time; write-rate guard and hand-back retry fixed | config_flow.py:389-394,789-790 | tests/test_defaults.py[lowest*, highest*]; integration/test_config_flow.py::test_the_circuit_alarm_is_pre_filled_and_must_be_above_the_maximum | met |  |
| SC2-170 | docs/en/specification/scope.md:887-934 | Write type per picked target (setpoint, heating switch, external switch): expiring / held / persistent / unknown (default), with risks | config_flow.py:679-704; translations/en.json control_entity | tests/test_defaults.py[write type*]; integration/test_control.py::test_an_external_switch_of_unknown_write_type_blocks_control | met |  |
| SC2-171 | docs/en/specification/scope.md:887-934 | Heating on/off read-back (none by default, risk); with a thermostat, its requested setpoint field, refused as the setpoint read-back | config_flow.py:669-670,1198-1200 | integration/test_config_flow.py::test_the_thermostats_own_setpoint_is_not_the_read_back | met |  |
| SC2-172 | docs/en/specification/scope.md:887-934 | Age limit per signal, the weather entity's included: none by default, with the risks | config_flow.py:323; config.py:634-649 | integration/test_config_flow.py::test_freshness_limits_are_set_per_signal, ::test_the_weather_entity_gets_a_freshness_limit_of_its_own | met |  |
| SC2-173 | docs/en/specification/scope.md:887-934 | Frost protection: limit, release, every zone or one | config_flow.py:804-809,957-961 | tests/test_defaults.py[frost*]; integration/test_config_flow.py::test_frost_release_must_be_above_the_limit | met |  |
| SC2-174 | docs/en/specification/scope.md:887-934 | Comfort correction off (default) or on; bounds fixed | config_flow.py:990; core/controller.py:127-130 | tests/test_defaults.py[comfort correction*] | met |  |
| SC2-175 | docs/en/specification/scope.md:887-934 | Learning pauses on (default) or off | config_flow.py (control_behaviour) | tests/test_defaults.py[learning pauses*]; core/test_learning.py::test_pauses_can_be_switched_off | met |  |
| SC2-176 | docs/en/specification/scope.md:887-934 | The reactions decision 7 allows | config_flow.py:1003-1029 | integration/test_config_flow.py::test_the_reaction_is_offered_only_where_allowed_at_both_levels | met |  |
| SC2-177 | docs/en/specification/scope.md:887-934 | Two boiler-fault signals, the gateway's 'Fault indication', the 'add water' threshold (none) | config_flow.py:150-152,544 | integration/test_config_flow.py::test_the_signals_step_offers_the_boiler_fault_signals, ::test_the_monitor_step_offers_add_water_and_not_the_old_low_pressure_limits | met |  |
| SC2-178 | docs/en/specification/scope.md:887-934 | Return by itself after another controller (off, confirmed twice, not relays) | config_flow.py:1011-1029,2545-2563 | integration/test_config_flow.py::test_the_return_option_needs_a_second_confirmation, ::test_the_relay_path_offers_no_return_by_itself | met |  |
| SC2-179 | docs/en/specification/scope.md:887-934 | What is wired to a gateway's thermostat terminals (decision 1) | config_flow.py:1186-1197 | integration/test_config_flow.py::test_the_thermostat_kind_is_asked_for_a_gateway | met |  |
| SC2-180 | docs/en/specification/scope.md:887-934 | 'The boiler has its own room controller' (off; entity and relay paths; relay only with rest 'on') | config_flow.py:706-728; control_config.py:686-718 | integration/test_config_flow.py::test_the_own_room_controller_tick_is_offered_on_the_entity_and_relay_paths_only, ::test_the_tick_is_refused_with_a_hand_back_value_that_stops_heating | met |  |
| SC2-181 | docs/en/specification/scope.md:887-934 | The relay's settings: separate contact, power-cut state, timer, state report, repeat interval, rest state, optional proof of heat | config_flow.py:822-870; control_config.py:248-252,277-285,488-518 | integration/test_config_flow.py::test_the_relay_step_asks_the_relays_own_settings, ::test_a_declared_timer_shorter_than_ten_minutes_is_refused | met |  |
| SC2-182 | docs/en/specification/scope.md:887-934 | Low-flow warning after 15 min of all valves closed with the pump running; needs a pump/CH-active signal; off during hot water and with a bypass or low-loss header | core/alarms.py:493-547; coordinator.py:1304-1318 | core/test_alarms.py::test_low_flow_warning, ::test_low_flow_is_not_judged_with_hot_water_unknown; integration/test_features.py::test_a_zone_without_its_valve_makes_the_low_flow_alarm_unavailable | met |  |
| SC2-183 | docs/en/specification/scope.md:898-899 | The room-value bounds (option) | none | - | deferred | room-value mode 0.3 |
| SC2-184 | docs/en/specification/scope.md:887; CLAUDE.md code conventions | Every user option has a cautious default and a translated text of what it does and risks | translations/en.json options.step.*.data_description | tests/test_translations.py (parity, hassfest rules) | met | the monitor's alarm thresholds are options whose defaults the table omits; see SC2-F05 |

#### I. Defaults of the safety options (§7 table; all pinned by tests/test_defaults.py::test_every_default_of_the_scope_table)

| ID | Source | Requirement | Code | Tests | Status | Note |
|---|---|---|---|---|---|---|
| SC2-185 | docs/en/specification/scope.md:938-968 | Control: off; available after 7 days of monitoring | control.py:725; config.py:118,531; config_flow.py:533-535 | tests/test_defaults.py[control: *]; integration/test_control.py::test_control_is_off_by_default, ::test_control_is_refused_during_monitoring | met |  |
| SC2-186 | docs/en/specification/scope.md:938-968 | Heating curve: none — the design flow is entered | config_flow.py:786-788; control_config.py:669,1181-1184 | tests/test_defaults.py[heating curve: *] | met | CURVE_DEFAULTS design_flow 55 (control_config.py:105) only fills an unentered curve that 'curve_not_entered' blocks |
| SC2-187 | docs/en/specification/scope.md:938-968 | Emitter type: none — the user chooses | config_flow.py:447-450 | tests/test_defaults.py[emitter type: none offered] | met | config.py:440 reads a stored zone without an emitter as a radiator (SC2-F08) |
| SC2-188 | docs/en/specification/scope.md:938-968 | Lowest / highest water temperature 20 °C (provisional, K4) / 70 °C | control_config.py:85-86; config_flow.py:789-790 | tests/test_defaults.py[lowest*, highest*] | met | FlowLimits default 25 °C known (Open after #28) |
| SC2-189 | docs/en/specification/scope.md:938-968 | Weather ceiling: the curve + 10 K | control_config.py:87; core/limits.py:75 | tests/test_defaults.py[weather ceiling*] | met |  |
| SC2-190 | docs/en/specification/scope.md:938-968 | Ramp 1 K/min | control_config.py:91 | tests/test_defaults.py[ramp*] | met |  |
| SC2-191 | docs/en/specification/scope.md:938-968 | Decision interval 5 min | control_config.py:92 | tests/test_defaults.py[decision interval*] | met |  |
| SC2-192 | docs/en/specification/scope.md:938-968 | Activation delay 0 s | control_config.py:101 | tests/test_defaults.py[activation delay*] | met |  |
| SC2-193 | docs/en/specification/scope.md:938-968 | Write type of a picked target: unknown | config_flow.py:686-704; control_config.py:373-380 | tests/test_defaults.py[write type*] | met | the heating-switch and external-switch write types default to unknown too (read) |
| SC2-194 | docs/en/specification/scope.md:938-968 | 'Off' setpoint 10 °C (only without a heating switch; with one the switch, OTGW CS the curve's ≥ 8 °C) | core/loop.py:65; control_config.py:93; transport/writers.py:71 | tests/test_defaults.py['off' setpoint*] | met |  |
| SC2-195 | docs/en/specification/scope.md:938-968 | Hand-back value (entity): none — entered with its effect | config_flow.py:692-698 | tests/test_defaults.py[hand-back*] | met |  |
| SC2-196 | docs/en/specification/scope.md:938-968 | Fallback: last outdoor 3 h, then the design flow, or the fixed value | core/curve.py:66; core/controller.py:425-430 | tests/test_defaults.py[fallback*] | met |  |
| SC2-197 | docs/en/specification/scope.md:938-968 | Frost limit / release 5 / 7 °C | control_config.py:88-89 | tests/test_defaults.py[frost limit*, frost release*] | met |  |
| SC2-198 | docs/en/specification/scope.md:938-968 | Frost protection: every zone, heated only where the emitter can take heat | control_config.py:588-594; core/limits.py:221-233 | tests/test_defaults.py[frost protection*] | met |  |
| SC2-199 | docs/en/specification/scope.md:938-968 | Demand threshold: one zone calling | control_config.py:90 | tests/test_defaults.py[demand threshold*] | met |  |
| SC2-200 | docs/en/specification/scope.md:938-968 | Comfort correction: off; up to +3 K when on | control_config.py:97; core/controller.py:127 | tests/test_defaults.py[comfort correction*] | met |  |
| SC2-201 | docs/en/specification/scope.md:938-968 | Learning pauses: on | control_config.py:94 | tests/test_defaults.py[learning pauses*] | met |  |
| SC2-202 | docs/en/specification/scope.md:938-968 | Alarm reaction: information; decision 7's hand-backs always | control_config.py:314-320,638-644 | tests/test_defaults.py[alarm reaction*] | met |  |
| SC2-203 | docs/en/specification/scope.md:938-968 | Circuit-maximum alarm: max + 5 K for 10 min (information) | core/alarms.py:551-552 | tests/test_defaults.py[circuit-maximum alarm*] | met |  |
| SC2-204 | docs/en/specification/scope.md:938-968 | 'Add water' threshold: none | config_flow.py:544; config.py:600-613 | tests/test_defaults.py['add water' threshold*] | met |  |
| SC2-205 | docs/en/specification/scope.md:938-968 | Boiler-fault signals: none | config_flow.py:150-152 | tests/test_defaults.py[boiler-fault signals] | met |  |
| SC2-206 | docs/en/specification/scope.md:938-968 | Thermostat terminals (gateway): none — required; 'I don't know' blocks | control_config.py:793-808 | tests/test_defaults.py[thermostat terminals*] | met |  |
| SC2-207 | docs/en/specification/scope.md:938-968 | 'The boiler has its own room controller': not ticked | control_config.py:99,406 | tests/test_defaults.py[own room controller*] | met |  |
| SC2-208 | docs/en/specification/scope.md:938-968 | Relay rest state: off | control_config.py:282 | tests/test_defaults.py[relay rest state*] | met |  |
| SC2-209 | docs/en/specification/scope.md:938-968 | Relay settings: 'I don't know', the state report read as 'no' | control_config.py:277-285; core/relay.py RelayConfig | tests/test_defaults.py[relay reports*, relay: *] | met |  |
| SC2-210 | docs/en/specification/scope.md:938-968 | Relay repeat interval 300 s (10–300 s) | core/relay.py:104-106; config_flow.py:860 | tests/test_defaults.py[relay repeat interval*] | met |  |
| SC2-211 | docs/en/specification/scope.md:938-968 | Relay 'separate contact' tick: not ticked; control does not start without it | control_config.py:283,1042-1043 | tests/test_defaults.py[relay 'separate contact'*] | met |  |
| SC2-212 | docs/en/specification/scope.md:938-968 | Return by itself after another controller: off | control_config.py:397,676; config_flow.py:1026 | tests/test_defaults.py[return by itself (parser)] | met | the form default (False) is read, not pinned |
| SC2-213 | docs/en/specification/scope.md:938-968 | Freshness age limit: none — availability only | config.py:634-649 | tests/test_defaults.py[freshness age limit*] | met |  |

#### J. Fixed values (S-37 table): every value checked against the code constant by .tmp/analysis-2026-10-04/sc2/probe_fixed_values.py (147 of 148 checks equal; the one difference is Open after #28)

| ID | Source | Requirement | Code | Tests | Status | Note |
|---|---|---|---|---|---|---|
| SC2-214 | docs/en/specification/scope.md:973-1050 | Control step 10 s | const.py:60; control.py:1241-1245 | integration/test_acceptance.py::test_heating_follows_the_zones_at_once_both_ways (each change followed within one 10-s advance); integration/test_control.py::test_keep_alive_never_lapses_between_ticks | met |  |
| SC2-215 | docs/en/specification/scope.md:973-1050 | Keep-alive 30 s | control_config.py:72 | core/test_guards.py::test_first_write_and_expiring_keepalive | met |  |
| SC2-216 | docs/en/specification/scope.md:973-1050 | Lowest OTGW CS 8 °C | transport/writers.py:71 | integration/test_writers.py::test_otgw_refuses_setpoints_that_never_lapse_or_are_implausible | met |  |
| SC2-217 | docs/en/specification/scope.md:973-1050 | Confirmation timeout 120 s; tolerance 0.5 K | core/guards.py:96,117 | core/test_guards.py::test_where_a_written_value_stands, ::test_a_fall_back_after_every_send_from_the_start_is_ignored_from_the_start | met |  |
| SC2-218 | docs/en/specification/scope.md:973-1050 | Write interval at least 5 s | core/guards.py:95 | core/test_guards.py::test_a_runaway_loop_gets_one_write_per_step | met |  |
| SC2-219 | docs/en/specification/scope.md:973-1050 | The plugin's own lapse after 60 s of silence | core/guards.py:642-644 (2 × keep-alive) | core/test_guards.py::test_a_lapse_after_our_own_silence_is_resent_not_rewritten | met |  |
| SC2-220 | docs/en/specification/scope.md:973-1050 | Rewrite window 24 h | core/guards.py:92 | core/test_guards.py::test_a_rewrite_is_allowed_again_a_day_later | met |  |
| SC2-221 | docs/en/specification/scope.md:973-1050 | Hand-back retry 60 s | control.py:281 | integration/test_control.py::test_a_failed_hand_back_is_retried_and_stays_shown | met |  |
| SC2-222 | docs/en/specification/scope.md:973-1050 | Lost link 5 min stale within 10 min; back after 60 s fresh | core/controller.py:142-144 | core/test_controller.py::test_the_outage_values, ::test_failed_checks_covering_five_minutes_within_ten_are_a_loss | met |  |
| SC2-223 | docs/en/specification/scope.md:973-1050 | Zone-unknown alarm 30 min | control.py:330 | integration/test_control.py::test_a_zone_unknown_for_long_raises_an_alarm | met |  |
| SC2-224 | docs/en/specification/scope.md:973-1050 | Outdoor hold 3 h; outdoor time constant 3 h | core/curve.py:65-66 | tests/test_defaults.py[fallback: the last outdoor temperature's hold]; core/test_controller.py::test_the_fixed_fallback_applies_after_the_three_hour_hold; core/test_curve.py::test_average_follows_the_time_constant (passes 3 h itself: the default time constant is pinned nowhere) | met |  |
| SC2-225 | docs/en/specification/scope.md:973-1050 | Stuck sensor 12 h 'within 3 K'; deviation 6 K over ≥ 2 h of overlap | core/signal_check.py:390-393 | core/test_signal_check.py::test_outdoor_stuck_is_detected_within_twelve_hours, ::test_a_sensor_that_last_changed_eleven_hours_ago_is_not_stuck, ::test_outdoor_deviates, ::test_outdoor_unknown_without_overlap | met | the code needs the weather to move ≥ 3 K while the sensor holds one value; 'within 3 K' misreads it — SC2-F04 |
| SC2-226 | docs/en/specification/scope.md:973-1050 | Comfort correction +3 K, 30 min per K, 3 h at the edge, 1 K over stops the rise; satisfied below 70 %, short by 0.3 K | core/controller.py:127-135,1016-1017 | core/test_controller.py::test_comfort_correction_rises_1k_per_30_min_while_heat_flows_up_to_3k, ::test_comfort_correction_at_its_limit_for_hours_is_reported, ::test_no_rise_while_another_zone_is_too_warm | met |  |
| SC2-227 | docs/en/specification/scope.md:973-1050 | Frost not warming: 2 h, 0.5 K | core/controller.py:136-137 | core/test_controller.py::test_frost_heating_that_does_not_warm_the_zone_is_reported_not_stopped | met |  |
| SC2-228 | docs/en/specification/scope.md:973-1050 | A zone takes heat above 5 % open, saturated at 95 % | core/readings.py:38-39 | core/test_demand.py::test_zone_wants_heat; core/test_controller.py::test_a_zone_capped_by_vt_counts_as_saturated | met |  |
| SC2-229 | docs/en/specification/scope.md:973-1050 | Plausible room reading −30 to 45 °C | core/limits.py:199 | core/test_limits.py::test_implausible_room_temperatures_are_rejected | met |  |
| SC2-230 | docs/en/specification/scope.md:973-1050 | Learning pauses: 5 K in 30 min, ≥ 10 min, resume within 3 K, longest 60 min, read back after 1 min | core/learning.py:42-51 | core/test_learning.py::test_a_water_swing_pauses_every_zone, ::test_no_toggling_faster_than_the_minimum_pause, ::test_the_flow_must_come_back_within_a_tolerance_either_way, ::test_learning_resumes_after_the_longest_pause_whatever_the_flow | met |  |
| SC2-231 | docs/en/specification/scope.md:973-1050 | Low-flow warning after 15 min | core/alarms.py:493 | core/test_alarms.py::test_low_flow_warning | met |  |
| SC2-232 | docs/en/specification/scope.md:973-1050 | A short burn is under 10 min | core/metrics.py:23; config_flow.py:530-532 (an option) | core/test_metrics.py::test_cycle_stats_for_heating | met | listed as a fixed value, but it is a user option (monitor 'short_burn_min', 1–60 min) — SC2-F04 |
| SC2-233 | docs/en/specification/scope.md:973-1050 | Recognition period at most 10 min; grace 10 min | core/zone_watch.py:31-32 | core/test_zone_watch.py::test_recognition_ends_after_ten_minutes_whatever_the_zones_show, ::test_a_zone_keeps_its_last_answer_for_ten_minutes | met |  |
| SC2-234 | docs/en/specification/scope.md:973-1050 | Relay out of reach 5 min | core/relay.py:92 | core/test_relay.py::test_a_relay_out_of_reach_is_not_written_and_alarms_after_five_minutes | met |  |
| SC2-235 | docs/en/specification/scope.md:973-1050 | Untraced fall-back window 60 min; a send explains within 120 s | core/guards.py:119-120 | core/test_guards.py::test_two_fall_backs_more_than_an_hour_apart_stay_lost_commands, ::test_a_fall_back_a_send_explains_is_not_another_controller | met |  |
| SC2-236 | docs/en/specification/scope.md:973-1050 | Return by itself after 60 min without a foreign value | control.py:320 | integration/test_control.py::test_the_return_by_itself_after_an_hour_without_a_foreign_value | met | the table says 'guards'; the constant is in control.py (SC2-F04) |
| SC2-237 | docs/en/specification/scope.md:973-1050 | A relay in its power-cut state: warning at 3 within 24 h, the fourth steps aside | core/relay.py:95-96 | core/test_relay.py::test_a_fourth_power_cut_state_restart_in_a_day_steps_aside | met |  |
| SC2-238 | docs/en/specification/scope.md:973-1050 | The monitor failing: hand-back after 5 min | core/controller.py:142; coordinator.py:940-944 | integration/test_control.py::test_control_hands_back_when_the_monitor_keeps_failing, ::test_a_short_monitor_failure_changes_nothing | met |  |
| SC2-239 | docs/en/specification/scope.md:973-1050 | Activation delay 0–600 s in steps of 10 | config_flow.py:769; core/controller.py:134 | integration/test_config_flow.py::test_the_delay_is_refused_outside_0_to_600; core/test_controller.py::test_the_activation_delay_is_bounded_as_in_vt | met |  |
| SC2-240 | docs/en/specification/scope.md:973-1050 | 'Off' ≥ 1 K below the lowest; refused within 0.5 K of an 'own control' value | control_config.py:328,336 | integration/test_config_flow.py::test_off_must_be_at_least_1k_below_the_hard_minimum; integration/test_control.py::test_off_near_an_own_control_hand_back_value_is_refused | met |  |
| SC2-241 | docs/en/specification/scope.md:973-1050 | Relay check 5 min; blind repeats every repeat interval; lapse at ≥ max(timer − 60 s, timer ÷ 2); renewal every min(timer ÷ 2, repeat) | core/relay.py:101, RelayConfig.renew_s/lapse_s | core/test_relay.py::test_the_periodic_check_resends_a_mismatch_no_event_explained, ::test_a_timer_relay_is_renewed_at_half_its_timer, ::test_a_relay_without_a_state_gets_blind_repeats | met |  |
| SC2-242 | docs/en/specification/scope.md:973-1050 | Held values resent every 5 min; OTGW CH= with every CS keep-alive (30 s) | core/guards.py:128; control_config.py:77 | core/test_guards.py::test_held_values_are_sent_again_every_five_minutes_without_an_echo; integration/test_control.py::test_on_the_gateway_heating_off_goes_out_with_every_keep_alive | met |  |
| SC2-243 | docs/en/specification/scope.md:973-1050 | 'Commands lost' at 3 within 24 h, cleared after 24 h; trace window 5 min | core/guards.py:122,130-131 | core/test_guards.py::test_frequent_losses_raise_a_warning_never_a_hold | met |  |
| SC2-244 | docs/en/specification/scope.md:973-1050 | A difference judged after 2 steps | core/guards.py:123 | core/test_guards.py::test_a_one_step_difference_is_not_judged, ::test_a_steady_other_value_for_two_steps_is_another_controller | met |  |
| SC2-245 | docs/en/specification/scope.md:973-1050 | Ignored from the start: > 120 s after each of the first 3 sends | core/guards.py:96,125 | core/test_guards.py::test_a_fall_back_after_every_send_from_the_start_is_ignored_from_the_start | met |  |
| SC2-246 | docs/en/specification/scope.md:973-1050 | Clipped: within 0.5 K across ≥ 2 values ≥ 1 K apart | core/guards.py:124 | core/test_guards.py::test_a_lower_value_whatever_the_plugin_sends_is_clipped, ::test_a_clip_needs_a_steady_value | met |  |
| SC2-247 | docs/en/specification/scope.md:973-1050 | 'Confirmation missing' after 5 min | core/guards.py:127 | core/test_guards.py::test_an_unknown_read_back_is_not_judged_and_informs_after_five_minutes | met |  |
| SC2-248 | docs/en/specification/scope.md:973-1050 | A boiler-state echo not judged within 2 min of a draw | core/guards.py:126 | core/test_guards.py::test_a_draw_is_not_judged | met |  |
| SC2-249 | docs/en/specification/scope.md:973-1050 | A hand-back taken by another controller after 2 retries | core/hand_back.py:39 | integration/test_control.py::test_a_target_another_controller_holds_counts_as_handed_back | met |  |
| SC2-250 | docs/en/specification/scope.md:973-1050 | Alarm level held 5 min; notification closes after 60 min; unknown input held 60 min | core/alarms.py:46,49,608 | core/test_alarms.py::test_the_alarm_level_needs_five_minutes_of_known_readings, ::test_an_unknown_input_holds_the_alarm_one_hour_then_is_unknown, ::test_a_notification_opens_at_its_level_and_closes_after_an_hour_in_range | met |  |
| SC2-251 | docs/en/specification/scope.md:973-1050 | A boiler fault stops heating after 5 min on | core/alarms.py:642 | core/test_controller.py::test_a_fault_shorter_than_five_minutes_changes_nothing | met |  |
| SC2-252 | docs/en/specification/scope.md:973-1050 | Wall-thermostat warning below 15 °C | core/lowest_water.py:64 | core/test_lowest_water.py::test_the_wall_thermostat_fallback_is_shown_and_warned | met |  |
| SC2-253 | docs/en/specification/scope.md:973-1050 | A passive fixed circuit's margin 5 K | control_config.py:300,568-575 | tests/test_control_config.py::test_a_passive_fixed_circuit_floor_has_a_margin; core/test_controller.py::test_a_fixed_circuit_keeps_the_flow_above_its_temperature | met |  |
| SC2-254 | docs/en/specification/scope.md:973-1050 | Timeout hand-back released within 0.5 K of the baseline; 'hand-back failed' after 3 min | core/hand_back.py:36,38 | integration/test_control.py::test_a_timeout_hand_back_is_confirmed_when_the_read_back_returns_to_the_baseline, ::test_a_timeout_hand_back_not_released_alarms_after_three_minutes | met |  |
| SC2-255 | docs/en/specification/scope.md:973-1050 | A relay's proof-of-heat window 30 min after 'on' | core/relay.py:124 | core/test_relay.py::test_no_sign_of_heat_for_thirty_minutes_raises_the_alarm; integration/test_acceptance.py::test_relay_proof_of_heat_outlasts_the_restart_lockout | met |  |
| SC2-256 | docs/en/specification/scope.md:973-1050 | 'Not worth it' only with ≥ 3 of 4 criteria (2 of 3 non-condensing) | core/verdict.py:34-35 | core/test_verdict.py::test_not_worth_it_needs_three_of_four_criteria_judged | met |  |
| SC2-257 | docs/en/specification/scope.md:973-1050 | 'Handed back in frost' below the frost limit, cleared at the release | core/limits.py:309-334; control.py:2216-2255 | core/test_limits.py::test_handed_back_in_frost_rises_below_the_limit_and_clears_at_the_release; integration/test_control.py::test_handed_back_in_frost_raises_an_alarm | met |  |
| SC2-258 | docs/en/specification/scope.md:973-1050 | Lowest-water suggestion: reference + 2 K, rounded up to 0.5 °C, below the caps | core/lowest_water.py:58-61 | core/test_lowest_water.py::test_short_burns_at_the_floor_suggest_two_kelvin_more, ::test_the_suggestion_stays_under_the_caps | met |  |
| SC2-259 | docs/en/specification/scope.md:973-1050 | J4's starts criterion ≤ the boiler's own × 1.10 | tests/sim/test_control_loop.py:247 | sim/test_control_loop.py::test_tpi_switch_zones_starts_per_hour_with_the_defaults | met | met at a constant outdoor temperature; with the correction on xfail (K4.1) and with a daily swing known (Open after #27) |
| SC2-260 | docs/en/specification/scope.md:973-1050 | Late report: 60 s at the start; at the stop 15 s total, 3 s per write, read-back wait min(5 s, left) | control.py:286,291-293 | integration/test_control.py::test_the_stop_hand_back_fits_home_assistants_budget, ::test_the_first_hand_back_after_start_raises_no_alarm_within_the_grace, ::test_a_late_echo_at_stop_counts_within_the_wait | met |  |
| SC2-261 | docs/en/specification/scope.md:973-1050 | The last command saved at once on a move of 1.0 K | core/loop.py:73,401-414 | integration/test_control.py::test_the_last_command_is_stored_at_once | met |  |
| SC2-262 | docs/en/specification/scope.md:973-1050 | An OTGW release window of 60 s | control.py:279-281 | integration/test_control.py::test_an_otgw_hand_back_the_gateway_did_not_take_stays_owed | met |  |
| SC2-263 | docs/en/specification/scope.md:973-1050 | Held release alarm after 10 s; taken after 2 checks 60 s apart (3 over 120 s with hot water unknown, none within 120 s of a draw) | core/hand_back.py:37-41 | integration/test_control.py::test_a_held_release_not_confirmed_raises_the_alarm_at_once, ::test_a_third_value_during_hot_water_is_judged_later | met |  |
| SC2-264 | docs/en/specification/scope.md:973-1050 | The monitor failing: 300 s within 600 s; resuming after 60 s without a failure | core/controller.py:142-144; coordinator.py:928-954 | integration/test_control.py::test_a_flapping_monitor_still_hands_back, ::test_one_failed_refresh_every_five_minutes_never_hands_back | met |  |
| SC2-265 | docs/en/specification/scope.md:973-1050 | 'Blocker stopped heating' issue after 60 s | control.py:313 | integration/test_control.py::test_a_blocker_that_stops_a_stand_alone_session_raises_an_issue | met |  |
| SC2-266 | docs/en/specification/scope.md:973-1050 | A joint fall-back within 20 s one loss; an attempt with a trace not counted | core/guards.py:129,585 | core/test_guards.py::test_frequent_losses_raise_a_warning_never_a_hold, ::test_an_attempt_with_an_outage_does_not_count_toward_ignored | met |  |
| SC2-267 | docs/en/specification/scope.md:973-1050 | The P-105 grace 600 s | control.py:334 | integration/test_control.py::test_a_vt_central_boiler_unknown_does_not_hand_back_within_the_grace | met | the table says 'VT link'; the constants are in control.py (SC2-F04) |
| SC2-268 | docs/en/specification/scope.md:973-1050 | Circuit-alarm hysteresis 1 K, time 1–120 min; correction ≤ 3 K a day; DHW resume cap 1 h | core/alarms.py:550; config_flow.py:394; core/controller.py:130; core/learning.py:50 | core/test_alarms.py::test_the_circuit_too_hot_alarm; core/test_controller.py::test_the_correction_rises_at_most_3_k_a_day; core/test_learning.py::test_the_hot_water_flow_wait_is_capped_an_hour_after_the_draw_ended | met |  |
| SC2-269 | docs/en/specification/scope.md:973-1050 | Design flow ≥ room + 5 K; design outdoor ≤ room − 10 K | control_config.py:304-305,976-1000 | integration/test_config_flow.py::test_curve_cross_field_checks | met |  |
| SC2-270 | docs/en/specification/scope.md:973-1050 | Suggestion evidence 7 d, 20 burns, share 0.5, 1 K, 50 %, +2 K, 2 K under caps; wall issue 30 min; migration floor 25 °C | core/lowest_water.py:54-65; core/verdict.py:89; control_config.py:110 | core/test_lowest_water.py::test_no_suggestion_without_enough_burns, ::test_the_wall_thermostat_issue_waits_30_minutes; integration/test_setup.py::test_migration_keeps_the_floor_of_a_control_section_without_it | met |  |
| SC2-271 | docs/en/specification/scope.md:973-1050 | VT setup-error issue after 10 min; a 0.05 factor change | control.py:338; feature_manager.py:51 | integration/test_control.py::test_a_vt_central_entry_in_setup_error_is_told_after_ten_minutes; integration/test_feature_manager.py::test_the_attribute_changes_only_on_a_real_change | met | the table says 'VT link'; the constants are in control.py (SC2-F04) |
| SC2-272 | docs/en/specification/scope.md:973-1050 | Relay timer tolerance 60 s; flow rise 5 K as proof; 20 contexts | core/relay.py:114,125,126 | core/test_relay.py::test_a_ten_minute_timer_measured_a_little_short_is_the_relays_own, ::test_heat_evidence | met |  |
| SC2-273 | docs/en/specification/scope.md:973-1050 | Y1 alarm values (5 min; 1 h; 50 % flame; limit − 2; 2 K; 10-K span; 0.05 bar/K; 40 °C; 0.1 bar) | core/alarms.py:46-49,122,200-206,350-352 | core/test_alarms.py::test_counting_alarms_need_the_flame_known_for_half_their_window, ::test_frequent_starts_clears_two_below_its_limit, ::test_the_pressure_trend_sees_a_leak_with_warm_water | met | Y1's own 10-min sample / 10-min quiet flame (core/alarms.py:343-349, marked provisional K4) are missing from the row (SC2-F04) |
| SC2-274 | docs/en/specification/scope.md:973-1050 | Y2 hot-water inference 0.35–0.65; 12 h; 6 h; 10 min; 1 h | core/cycles.py:78; core/daily.py:52-53,66 | core/test_cycles.py::test_conflicting_inferred_evidence_is_unknown; core/test_daily.py::test_days_under_control_carry_controlled_s | met |  |
| SC2-275 | docs/en/specification/scope.md:973-1050 | Y3 building model 8 K; 12 K; 2 K; 3 of 4; 2 of 3; outdoor −30…+30 °C | core/building.py:172-174; core/verdict.py:34-35; core/daily.py:69-70 | core/test_building.py; integration/test_building.py::test_a_measured_threshold_without_confidence_is_shown_never_used | met |  |
| SC2-276 | docs/en/specification/scope.md:973-1050 | Forecast call timeout 30 s | forecasts.py:43 | integration/test_forecasts.py::test_get_forecasts_times_out_after_30_s | met |  |
| SC2-277 | docs/en/specification/scope.md:973-1050 | Starts and ignition alarms unknown past a 15-min-old analysis; last-run record every 10 min | coordinator.py:229,234 | integration/test_setup.py::test_burns_are_classified_per_analysis (an analysis 3 × 300 s + 1 s old judges nothing), ::test_the_last_run_record_has_a_store_of_its_own | met |  |
| SC2-278 | docs/en/specification/scope.md:973-1050 | Frost issue updated on a 1 K move; the switch's restore waited 60 s | control.py:329,354 | integration/test_control.py::test_control_waits_for_the_switch_to_restore_then_counts_as_off, ::test_a_cold_zone_vt_keeps_closed_raises_a_repair_issue | met |  |
| SC2-279 | docs/en/specification/scope.md:973-1050 | A write's timeout 10 s; a control step counts 60 s at most | transport/writers.py:73; core/controller.py:133 | integration/test_writers.py::test_a_hanging_service_times_out; core/test_controller.py::test_a_clock_jumping_forward_does_not_raise_the_correction_at_once | met |  |
| SC2-280 | docs/en/specification/scope.md:973-1050 | 'Add water' threshold within 0.1–2.0 bar | core/alarms.py:123; config.py:600-613 | integration/test_setup.py::test_the_alarm_migration_moves_to_the_add_water_threshold | met |  |
| SC2-281 | docs/en/specification/scope.md:973-1050 | A day counts at 90 % known; its degree-days need 80 % | core/daily.py:48; core/metrics.py:148 | core/test_daily.py::test_the_verdict_is_reached_despite_short_gaps; core/test_metrics.py::test_degree_days_integrate_over_known_time (estimated_total None below 80 %) | met |  |
| SC2-282 | docs/en/specification/scope.md:973-1050 | Suggestion never above 50 °C | core/lowest_water.py:60 | core/test_lowest_water.py::test_the_suggestion_stays_under_the_caps (49.5 → 50.0 case) | met |  |
| SC2-283 | docs/en/specification/scope.md:973-1050 | Control waiting for the gateway's read-back: an issue after 5 min, error where heating stops | control.py:345,1984-2025 | integration/test_control.py::test_control_waiting_for_the_gateways_read_back_raises_an_issue | met |  |
| SC2-284 | docs/en/specification/scope.md:973-1050 | A command ignored from the start where a hand-back stops heating: an error-level issue | control.py:349,2035-2072 | integration/test_control.py::test_a_setpoint_ignored_from_the_start_where_nothing_else_heats_raises_an_error | met |  |
| SC2-285 | docs/en/specification/scope.md:973-1050 | An undeclared relay timer: within 60 s of the same on-period age or a multiple up to 3×, ≥ 9 min; renewed every min(length ÷ 2, repeat); stored | core/relay.py:109-123; control.py:1002-1007,1062-1075 | core/test_relay.py::test_a_lapse_a_renewal_hid_still_shows_the_relays_timer, ::test_whole_multiples_count_only_for_a_timer_of_ten_minutes_or_more; integration/test_acceptance.py::test_an_undeclared_relay_timer_outlives_link_drops_restarts_and_options_saves | met |  |
| SC2-286 | docs/en/specification/scope.md:973-1050 | The shortest relay timer 10 min declared, 9 min recognised; shorter refused and read as 'I don't know' | core/relay.py:109-117; control_config.py:488-518; config_flow.py:2339-2349 | integration/test_config_flow.py::test_a_declared_timer_shorter_than_ten_minutes_is_refused; core/test_relay.py::test_a_regular_switch_off_under_nine_minutes_counts_toward_answer_n | met |  |
| SC2-287 | docs/en/specification/scope.md:973-1050 | A setpoint not shown: 'confirmation missing' and an issue after 5 min | core/guards.py:127,408-421 | integration/test_control.py::test_a_setpoint_the_boiler_does_not_show_raises_an_issue | met |  |
| SC2-288 | docs/en/specification/scope.md:973-1050 | A two-valued previous state exempt at most 300 s; read back only by its own echo | core/guards.py:102 | core/test_guards.py::test_a_two_valued_echo_slower_than_five_minutes_is_judged, ::test_a_stale_report_is_never_the_read_back_of_a_newer_send | met |  |
| SC2-289 | docs/en/specification/scope.md:973-1050 | Heating on/off stuck: 2 sends, 3 × the longest of the last 10 echo delays + 30 s, trusted from 3 echoes, the first ≥ 5 min ago | core/guards.py:110-116 | core/test_guards.py::test_a_stuck_heating_switch_is_judged_whatever_vt_pulses, ::test_one_late_echo_does_not_blind_the_stuck_test_for_the_session | met |  |
| SC2-290 | docs/en/specification/scope.md:970-971,1052-1053 | Every provisional value is listed for K4; a value a step needs beyond the table is added with 'reason to confirm at K4' | code marks agree with the table (grep of 'provisional' in the package, 72 marks); docs/en/development/plans/plan-0.2.md:159 (K4 agenda) | no test pins the S-37 table (unlike tests/test_defaults.py for the defaults); 90 of its constants are referenced by no test by name | partial | a few values beyond the table (Y1's 10-min samples) — SC2-F04; no pinning test — SC2-F09 |

#### K. Forecast roadmap, prior art, later / excluded (§7 roadmap, §8, §9)

| ID | Source | Requirement | Code | Tests | Status | Note |
|---|---|---|---|---|---|---|
| SC2-291 | docs/en/specification/scope.md:1065-1069 | Forecasts read only from HA weather entities via weather.get_forecasts; the plugin never goes online | forecasts.py:1-10; manifest.json (iot_class calculated; no network client in the package) | integration/test_no_writes.py::test_only_forecasts_are_requested; integration/test_forecasts.py::test_an_unsupported_forecast_is_known_from_the_entity | met |  |
| SC2-292 | docs/en/specification/scope.md:1071-1072 | An hourly forecast enables FC2 and FC3; a daily-only source switches them off with a visible reason | FC0 records whichever kinds the entity offers (forecasts.py:47); FC2/FC3 not built | - | deferred | FC2 0.3, FC3 0.5 |
| SC2-293 | docs/en/specification/scope.md:1063 | FC4 wind and sun correction | none | - | deferred | later |
| SC2-294 | docs/en/specification/scope.md:1078-1093 | SAT ideas only; no SAT code; not taken: its room controller, its constants (≈ 3-min minimum burn), manufacturer files | const.py:27-38 (minimum burn/off/pause options removed); no manufacturer data in the package | - | met | read only for the absence of such constants; SAT's code not read |
| SC2-295 | docs/en/specification/scope.md:1090 | Gas estimate from modulation (Monitor) | core/monitor.py (modulation-based gas, GAS_COVERAGE 0.99) | core/test_monitor.py::test_meter_wins_over_the_modulation_estimate, ::test_gas_from_modulation_survives_a_moment_without_the_flame | met |  |
| SC2-296 | docs/en/specification/scope.md:1095-1096 | Where we do better: hand-back on unload, connectivity checked before writes, explicit keep-alive | control.py:1275-1331; control.py:2582-2599; core/guards.py:9-11 | integration/test_acceptance.py::test_hand_back_on_every_exit; integration/test_control.py::test_keep_alive_never_lapses_between_ticks | met |  |
| SC2-297 | docs/en/specification/scope.md:1083-1089,1100-1109 | SAT/Nest ideas for later stages (duty cycle, starts budget, learning gating, return correction, nudges, fresh flow read, overshoot calibration, leaf, early switch-off, DHW) | none | - | deferred | per their stages (0.3 / 0.4 / 0.5 / later; S-60) |
| SC2-298 | docs/en/specification/scope.md:1116-1132 | Later: strategy C, FC4, gas modes, emulated thermostat, more built-in devices, SmartPI proposal; S-60 items without a release; 0.3 items (apply mode, wall thermostat linked to VT, mixing valve, non-boiler-zone warning, 'heating commanded' entity) | none | - | deferred | Open after #1-#11 |
| SC2-299 | docs/en/specification/scope.md:1134 | Excluded: heat pumps, room regulation, valve control, sending data outside | core/installation.py BoilerClass (no heat pump); no VT/valve service in writer_services (transport/writers.py:282-306) or control.py (SmartPI learning only) | integration/test_control.py::test_only_allowed_services_are_called; integration/test_no_writes.py::test_only_forecasts_are_requested | met |  |

#### L. Assess before control (§10)

| ID | Source | Requirement | Code | Tests | Status | Note |
|---|---|---|---|---|---|---|
| SC2-300 | docs/en/specification/scope.md:1138-1140 | The monitor assesses cycling at low load, burn times, condensing share, load vs minimum power; a verdict with the reason for regular users, metrics for power users | core/verdict.py:171-333; core/analysis.py; sensor.py:355 | core/test_verdict.py::test_short_cycling_is_found_with_its_value_and_limit, ::test_load_often_below_min_power_is_found_but_not_changed_yet, ::test_missing_inputs_are_named | met |  |
| SC2-301 | docs/en/specification/scope.md:1141-1143 | Control available after a minimum monitoring period (default 7 days) counted from the entry's creation; a lost store does not restart it (answer K) | control.py:1398-1399; coordinator.py:587-603,2032-2041 | integration/test_control.py::test_monitoring_counts_from_the_entry_creation_even_after_a_restarted_start, ::test_a_lost_monitoring_start_falls_back_to_the_entry_creation; integration/test_building.py::test_switching_on_is_refused_before_the_monitoring_days_have_passed | met |  |
| SC2-302 | docs/en/specification/scope.md:1143-1144 | The user may lengthen the period up to 60 days but not shorten it | config_flow.py:533-535 (form 7–60); config.py:531 (no floor in the parser) | integration/test_config_flow.py::test_restoring_defaults_keeps_the_monitoring_days | partial | a stored value below 7 (hand edit) is used as is — SC2-F08 |
| SC2-303 | docs/en/specification/scope.md:1144-1145 | Off-season, a period ending without enough data: the switch says control starts without a verdict (S-43) | switch.py:53-56,99-110 | integration/test_building.py::test_the_switch_says_control_starts_without_a_verdict | met |  |
| SC2-304 | docs/en/specification/scope.md:1148-1149 | 'Worth enabling' only from problems 0.2.2's control changes; the others 'not changed yet' (S-22, answer K) | core/verdict.py:171-233; config.py:518-526 | core/test_verdict.py::test_worth_it_only_from_a_problem_control_changes, ::test_each_problem_reason_says_whether_this_release_changes_it, ::test_low_condensing_not_changed_says_why_for_the_path | met |  |
| SC2-305 | docs/en/specification/scope.md:1149-1152 | The load criterion counts only with an entered or confidently measured model (≥ 0.5); a rule-of-thumb estimate decides nothing; an entered design load always wins, and the texts say so | core/verdict.py:302-333; core/parameters.py:84-85 | core/test_verdict.py::test_the_verdict_load_criterion_needs_a_confident_model; integration/test_building.py::test_an_entered_design_load_always_wins | met |  |
| SC2-306 | docs/en/specification/scope.md:1153-1154 | 'Not worth it' only with ≥ 3 of 4 criteria judged (2 of 3 non-condensing; provisional, K4); otherwise 'not enough data' (S-32) | core/verdict.py:34-35,171-233 | core/test_verdict.py::test_not_worth_it_needs_three_of_four_criteria_judged | met |  |
| SC2-307 | docs/en/specification/scope.md:1155-1156 | Gas while the burner is off reported apart, not heating gas (S-31; provisional, K4) | core/monitor.py (_metered_split) | core/test_monitor.py::test_gas_without_burner_is_reported_apart; integration/test_setup.py::test_gas_used_with_the_burner_off_is_shown_apart | met |  |
| SC2-308 | docs/en/specification/scope.md:1157-1158 | The building model feeds the monitor only; visible and resettable | core/building.py; coordinator.py:1643-1662; button.py:63-77 (core/controller.py imports nothing of it) | integration/test_building.py::test_reset_buttons_forget_measured_values_and_refit_from_new_days_only, ::test_the_reset_buttons_exist_without_control | met |  |
| SC2-309 | docs/en/specification/scope.md:1160-1162 | The verdict window the user may set (default every day with data); daily summaries kept up to a year, filled at start from the recorder | core/daily.py:47,335-409; coordinator.py:712-822; config.py:532-558 | core/test_daily.py::test_the_window_takes_the_latest_days_with_data; integration/test_setup.py::test_days_before_the_history_are_filled_as_far_as_the_recorder_reaches | met |  |
| SC2-310 | docs/en/specification/scope.md:1162-1165 | Degree-days: hourly integral below the heating threshold; gas per degree-day leaves out hot-water gas where known; starts per hour count the hours with heating | core/metrics.py:155-178,261; core/monitor.py | core/test_metrics.py::test_degree_days_integrate_over_known_time, ::test_starts_per_hour_count_the_hours_with_heating; core/test_monitor.py::test_gas_per_degree_day_leaves_hot_water_out | met |  |

#### M. Open decisions and decided points (§11)

| ID | Source | Requirement | Code | Tests | Status | Note |
|---|---|---|---|---|---|---|
| SC2-311 | docs/en/specification/scope.md:1169-1182 | Open: learning pause during long anti-cycling pauses; room values with an OTGW; lifting the block on 'off' as a low setpoint; the first published version; the provisional (K4) decisions | - | - | deferred | 0.3 and K4/K5 (docs/en/development/plans/plan-0.2.md:159-162) |
| SC2-312 | docs/en/specification/scope.md:1186-1188 | License Apache-2.0; a NOTICE file with the attribution | no LICENSE or NOTICE in the tree yet | - | deferred | K1 🔒 (docs/en/development/plans/plan-0.2.md:156) |
| SC2-313 | docs/en/specification/scope.md:1189-1190 | Tuning band Low/Medium/High 3/8/15 %, Custom; beyond the band suggestions only | none | - | deferred | strategy B, 0.4 |
| SC2-314 | docs/en/specification/scope.md:1191-1195 | Clocks: control step 10 s (freshness, on/off), water decided every interval (default 5 min), keep-alive 30 s where the path needs it | const.py:60; control_config.py:72,92 | integration/test_control.py::test_keep_alive_never_lapses_between_ticks; core/test_controller.py::test_the_water_temperature_waits_for_the_interval_heating_does_not | met |  |
| SC2-315 | docs/en/specification/scope.md:1196-1197 | OTGW equipment database not bundled; MemberID and supported messages used where exposed | nothing bundled; MemberID not read | - | deferred | MemberID use without a release (S-60, docs/en/specification/scope.md:1123) |
| SC2-316 | docs/en/specification/scope.md:1198 | 0.2 controls in flow-setpoint mode only (no ID 24/16) | transport/writers.py:74-77,282-306 (no RT=/BS=) | integration/test_control.py::test_only_allowed_services_are_called | met |  |
| SC2-317 | docs/en/specification/scope.md:1199-1200 | 0.2 supports every write path: a picked entity, OTGW via opentherm_gw and via firmware MQTT (and a relay, X8) | control_config.py:113-117; transport/writers.py:309,580,654,707,839 | integration/test_writers.py::test_opentherm_gw_writer, ::test_mqtt_writer, ::test_entity_writer_with_value_hand_back, ::test_relay_writer_switch | met |  |
| SC2-318 | docs/en/specification/scope.md:1204-1210 | A picked entity declares its write type; control writes only expiring or held targets | control_config.py:217,1140-1141 | tests/test_defaults.py[write type: unknown blocks control] | met |  |
| SC2-319 | docs/en/specification/scope.md:1211-1224 | OTGW: topology declared; with a thermostat every fallback returns control to it; stand-alone ends heating; monitor mode no control; on/off contact blocks; CS ≥ 8; never HW=/BW=; hand-back CS lowest, CH=1, CS=0 | control_config.py:120-125,218-245,793-813; transport/writers.py:595-704 | integration/test_writers.py::test_the_hand_back_order_per_path, ::test_a_stand_alone_gateway_still_gets_ch_1_at_hand_back; integration/test_acceptance.py::test_otgw_on_off_thermostat_heats_after_an_unclean_exit_while_off, ::test_standalone_hand_back_stops_heating | met |  |
| SC2-320 | docs/en/specification/scope.md:1225-1228 | Auto-TPI: a repair issue naming zones flagged 'used by the central boiler', stating what its advice costs; detected, not paused | coordinator.py:1570-1597; translations/en.json issues.auto_tpi_blocked | integration/test_control.py::test_auto_tpi_zones_that_cannot_learn_raise_a_repair_issue, ::test_auto_tpi_issue_is_left_as_it_is_while_vt_boiler_is_unknown | met |  |
| SC2-321 | docs/en/specification/scope.md:1229-1230 | VT feature manager registered once VT's API exists; a running thermostat picks it up at VT's next reload, which the plugin never triggers | feature_manager.py:220-310,367-409 (issue only, no reload call) | integration/test_feature_manager.py::test_registers_once_vt_is_loaded_later, ::test_no_bare_api_is_created_without_vt, ::test_thermostats_started_before_the_registration_are_reported | met |  |
| SC2-322 | docs/en/specification/scope.md:1231-1233 | Decisions of 2026-09-25: VT decides whether to heat; nothing the plugin counts or times holds heating against VT (principle 12) | core/controller.py:1002-1013 (no minimum times, no starts cap); const.py:27-38 | core/test_controller.py::test_a_short_cycling_boiler_is_never_held_off; integration/test_acceptance.py::test_a_short_cycling_boiler_is_never_held_off | met |  |
| SC2-323 | docs/en/specification/scope.md:1242-1243 | 'Hot water available' is unknown while the flow is | core/hot_water.py; core/supply.py; coordinator.py:991-999 | core/test_hot_water.py::test_supply_problems, ::test_unknown_room | met |  |
| SC2-324 | docs/en/specification/scope.md:1263 | Decision 14: CI fetches VT 10.4.0 and SmartPI 0.4.0 from their tags on GitHub's servers | .github/workflows/tests.yml:48-72,127-150 (tags checked against their commits) | - (no test reads the fetch step; tests/test_release.py::test_ci_runs_the_core_tests_on_their_own_then_the_rest checks the pytest steps only) | deferred | written (read); it first runs once the repository exists — K2's ✅ withdrawn until it passes (docs/en/development/plans/plan-0.2.md:157) |
| SC2-325 | docs/en/specification/scope.md:1264 | Decision 15: J4 provokes an unclean restart and a lost link in the test container only | - | - | deferred | J4 🔒 (docs/en/development/plans/plan-0.2.md:148) |
| SC2-326 | docs/en/specification/scope.md:1280-1286 | Provisional control decisions (K4): one circuit fed by the boiler flow; flow-setpoint or on/off class; design flow entered; refused with VT's central boiler and during monitoring; first setpoint = the curve's; frost in recognition; resuming after an every-zone-unknown hand-back | control_config.py:1086-1100,1181-1208; control.py:1398-1405; core/controller.py:1093-1094 | tests/test_defaults.py[heating curve*]; integration/test_acceptance.py::test_control_is_refused_where_it_may_not_run; core/test_controller.py::test_heating_resumes_when_a_zone_answers_again | met |  |
| SC2-327 | docs/en/specification/scope.md:1287-1306 | Provisional write decisions (K4): failed write sent again next step; setpoint before heating on/off; one rewrite a day whatever was written; own lapse no outside change; heating switch on at hand-back only where the boiler returns to a thermostat/own control; timeout needs expiring; hand-back before integrations stop | control.py:2731-2757,1246-1250; core/guards.py:509-520; control_config.py:893-899,1153-1155 | core/test_guards.py::test_a_failed_write_is_sent_again_at_the_next_step; integration/test_control.py::test_a_timeout_hand_back_needs_expiring_writes, ::test_the_shutdown_hand_back_lets_the_next_shutdown_job_run, ::test_mqtt_hand_back_is_published_before_mqtt_stops | met | known: a 'heating stops' hand-back leaves the switch on (Open after #26) |
| SC2-328 | docs/en/specification/scope.md:1307-1316 | Answers to review questions (K4): 3, 5, 6, 8, 9, 10 (every options save but the level reloads, the options say so), 11, 12, 19 (zones only VT climates, checked on the server), 20 (diagnostics in setup error) | __init__.py:467-480; config_flow.py:2042-2063 texts; vtherm_link.py:333-342; diagnostics.py | integration/test_setup.py::test_only_an_options_change_reloads_the_entry; integration/test_config_flow.py::test_every_options_section_says_saving_hands_back, ::test_entities_are_checked_on_the_server; integration/test_diagnostics.py::test_diagnostics_work_for_an_entry_in_setup_error | met |  |
| SC2-329 | docs/en/specification/scope.md:1317-1318 | Learning pauses only while control runs; the water-swing check follows the heating setpoint, not the low 'off' | control.py:3982-3985,4012 | integration/test_control.py::test_learning_is_paused_during_hot_water_and_released_on_switch_off; integration/test_control.py::test_learning_pauses_apply_to_a_relay | met |  |

#### N. Release (§12)

| ID | Source | Requirement | Code | Tests | Status | Note |
|---|---|---|---|---|---|---|
| SC2-330 | docs/en/specification/scope.md:1328-1329 | The plugin needs Home Assistant 2026.9 or later | hacs.json (homeassistant 2026.9.0); pyproject.toml ha-minimum group | tests/test_release.py::test_hacs_manifest | met | the ha-minimum CI leg was not run locally (Tools) |
| SC2-331 | docs/en/specification/scope.md:1322-1331 | Public GitHub repository after 0.2.2, HACS custom repository, pre-release 0.2.2b1, content decided at K5; HACS default list later; consent for every publication | manifest.json version 0.2.2b1; no documentation/issue_tracker keys | tests/test_release.py::test_manifest_version_is_this_release; ::test_manifest_links_to_the_repository (xfail, K5) | deferred | K5/K7 🔒 |

### 5.5 PL — docs/en/development/plan.md, plan 0.1, plan 0.2

Source: `docs/en/development/plan.md`, `docs/en/development/plans/plan-0.1.md` and `docs/en/development/plans/plan-0.2.md`, read in full: every step marked
done, the layout sections, the rules that shape the releases, J4's acceptance scenarios as far as
they can run in-process, and the release steps K — each as amended by its own annotations and by
`docs/en/development/plans/plan-0.2.1.md` and `docs/en/development/plans/plan-0.2.2.md`. A J4 row is "met" only where an in-process
scenario against the simulator shows the behaviour; behaviour shown only with fake entities or in
the core is "partial", and the row says so. The test-HA half of J4 is deferred (J2, J4 🔒). Probe:
`.tmp/analysis-2026-10-04/PL/probe_return/` (PL-131).

160 rows: 132 met, 10 partial, 0 missing, 0 contradicted, 18 deferred.

Paths: `cc/` = `custom_components/vtherm_smart_boiler/`; `tc/` = `tests/core/`, `ti/` =
`tests/integration/`, `ts/` = `tests/sim/`, `tt/` = `tests/tools/`, `t/` = `tests/`. Tests are
`file::test`; a bracket after a test names the parametrised case meant.

| ID | Source | Requirement (one line) | Code (file:line) | Tests | Status | Notes |
|---|---|---|---|---|---|---|
| PL-01 | PLAN §Approach | One core on one time-series format, fed by exported history (replay), the simulator and live HA; monitor and control one code base | cc/core/history.py:63 (`History`); cc/core/monitor.py:228 (`summarize`); tools/import_history.py:280; sim/simulator.py; cc/coordinator.py:875 (`_record`) | tt/test_import_history.py::test_report_runs_the_core; ts/test_simulator.py::test_simulated_week_gives_a_verdict_and_counts_dhw; ti/test_harness.py::test_replay_of_a_simulated_hour; ti/test_setup.py::test_replayed_history_reaches_the_verdict | met | |
| PL-02 | PLAN §Approach, Tracks A; plan-0.2 G1 | Circuit model (boiler → circuits → zones, **curve per circuit**) in the core from 0.1 | cc/core/installation.py:49-108 (`Circuit` has no curve); cc/control_config.py:532-547 (one `HeatingCurve` in the control options) | tc/test_installation.py::test_lookups; t/test_control_config.py::test_underfloor_exponent_and_circuit_cap | partial | One curve for the one written circuit (control blocked otherwise, `one_direct_circuit_only`, control_config.py:1192); no per-circuit curve in the model. Equivalent in 0.2.2, wording wrong (finding PL-F4) |
| PL-03 | PLAN Tracks C | Simulator: boiler (min power, hysteresis, water volume), house as one mass, one unmixed loop, zones; generic profiles per boiler class | sim/custom_components/boiler_sim/profiles.py:11-60; plant.py:129-282; simulation.py | ts/test_plant.py::test_the_boiler_regulates_its_own_flow_with_emitter_inertia; ::test_restart_lockout_and_pump_overrun; ts/test_simulator.py::test_energy_balance | met | |
| PL-04 | PLAN §Test environment 1 | Core tests: plain pytest, no Home Assistant | tc/conftest.py:15-24 (fails if HA imported); .github/workflows/tests.yml (core run `-p no:homeassistant --disable-socket`) | tc/test_core_isolation.py::test_core_imports_without_home_assistant_in_a_fresh_process; t/test_release.py::test_ci_runs_the_core_tests_on_their_own_then_the_rest | met | Tools run 1: 1158 passed without the HA plugin |
| PL-05 | PLAN §Test environment 2 | Integration tests in-process (pytest-homeassistant-custom-component), no instance, no network | ti/conftest.py; ti/harness.py | every ti/ test; ti/test_no_writes.py::test_the_spy_sees_a_call_to_a_service_nobody_registered | met | HA plugin keeps sockets closed |
| PL-06 | PLAN §Test environment 3 | Test HA: dedicated LXC, official container at a pinned version, simulator component, real VT, no access to production | devenv/compose.yaml:6 (`2026.9.3`); devenv/config/configuration.yaml; docs/en/testing/test-environment.md §1 (firewall, T-25) | t/test_deploy.py::test_the_dry_run_lists_files_and_connects_nowhere; ti/test_boiler_sim.py::test_the_test_ha_configuration_is_valid | deferred | J2 🔒 (the user) and J4 🔒; files exist (PL-103) |
| PL-07 | PLAN §Test environment | Control tested only against the simulator: acceptance first in-process, then in the test HA | ti/test_acceptance.py (54 scenario functions); tests/sim/ | see PL-106…PL-146 | met | In-process part; gaps per scenario in the J4 rows; test-HA run deferred (PL-148) |
| PL-08 | PLAN §Test environment; plan-0.2.2 decision 14 | CI fetches VT 10.4.0 and SmartPI 0.4.0 from their tags (commits checked) so real-VT tests run on every change | .github/workflows/tests.yml (`fetch()` both jobs) | t/test_release.py::test_ci_runs_the_core_tests_on_their_own_then_the_rest; ti/test_vendor.py (8 tests, `requires_vendor`) | met | The archive is fetched by tag after the tag's commit is checked (not by the commit itself) — negligible TOCTOU, noted only |
| PL-09 | PLAN §Releases Step 0; plan-0.1 Rules | Tools, Python, caches inside the project; every command through `scripts/env.sh`; no sudo | scripts/env.sh:10-44 | checked: `.tools/bootstrap/bin/uv`, `.tools/python` (3.14.7), versions in .tmp/analysis-2026-10-04/tools/versions.txt | met | process rule |
| PL-10 | PLAN §Releases 0.1 row | 0.1 monitor content (core, config flow, entities, signal check, foreign heat, alarms, report, FC0, diagnostics, EN+PL, simulator, importer, integration tests) | see PL-32…PL-63 | see PL-32…PL-63 | met | Summary row |
| PL-11 | PLAN §Releases 0.2 row; plan-0.2.2 decision 6 | Expiring targets repeated every 30 s; a held target sent on a change, after the device returns and every 5 min (the OTGW's `CH=` with every 30-s keep-alive, provisional K4) | cc/core/guards.py:104-140 (`HELD_REFRESH_S`), 485 (`plan_write`); cc/control_config.py:72-77, 615-636 | tc/test_guards.py::test_first_write_and_expiring_keepalive; ::test_held_values_are_sent_again_every_five_minutes_without_an_echo; ::test_held_values_are_sent_again_when_the_device_returns; ti/test_control.py::test_a_held_setpoint_is_written_on_change_only; ::test_an_entity_paths_held_switch_still_refreshes_every_5_minutes; ::test_on_the_gateway_heating_off_goes_out_with_every_keep_alive | met | 30-s `CH=` is in SCOPE's fixed-values table (provisional, K4) |
| PL-12 | PLAN §Releases 0.2 row; plan-0.2.2 "Missing data" | The missing-data rule: each feature works with what is mapped, a missing input is shown inactive and named; missing data never switches heating off by itself (the boiler link aside) | cc/core/signal_check.py:170-376 (`features`); cc/core/demand.py:123; cc/core/controller.py:649-672 | ti/test_features.py::test_every_feature_names_its_missing_input; ::test_an_input_unavailable_now_shows_its_feature_inactive; tc/test_demand.py::test_a_zone_that_is_not_known_never_means_no_demand; ti/test_control.py::test_a_failed_outdoor_sensor_is_not_a_lost_link | met | |
| PL-13 | PLAN §Releases 0.2 row; plan-0.2.2 X8 | Writes through every path, a relay for an on/off boiler (class 3) included, with the plugin's safeguards | cc/transport/writers.py:707-812 (`RelayWriter`); cc/core/relay.py:320 (`plan_relay`); cc/control.py:3709 | ti/test_acceptance.py relay scenarios (PL-143); ti/test_writers.py::test_relay_writer_switch; ::test_relay_writer_climate; ti/test_control.py::test_relay_control_follows_vt_both_ways | met | |
| PL-14 | PLAN §Releases 0.2 row; plan-0.2.2 decision 7 | Alarm reactions as decision 7: an allow-list; every other alarm informs; stored reactions neutralised | cc/control_config.py:314-329 (`ALWAYS_HAND_BACK_ALARMS`, `OPTIONAL_HAND_BACK_ALARMS`), 413-422 (`reaction`), 750 (`migrated_reactions`) | ti/test_acceptance.py::test_low_pressure_informs_and_never_hands_back; ti/test_control.py::test_a_monitor_alarm_set_to_hand_back_no_longer_hands_back; ti/test_alarms.py::test_an_ignored_write_set_to_hand_back_latches_with_its_issue; ti/test_setup.py::test_the_alarm_migration_keeps_an_offered_reaction_and_raises_no_issue | met | |
| PL-15 | PLAN §Releases 0.2 row; plan-0.2.2 answers F, M | The "own room controller" tick: offered on the entity (virtual) and relay paths; counts as a working thermostat (relay: only with rest "on") | cc/control_config.py:686-735; cc/config_flow.py:706-727 | ti/test_config_flow.py::test_the_own_room_controller_tick_is_offered_on_the_entity_and_relay_paths_only; ::test_the_tick_is_refused_with_a_hand_back_value_that_stops_heating; t/test_control_config.py::test_the_own_room_controller_tick_makes_a_working_thermostat; tc/test_controller.py::test_every_zone_unknown_hands_back_to_the_boilers_own_room_controller_where_ticked | met | |
| PL-16 | PLAN §Releases 0.2 row; plan-0.2.2 decisions 3, 5 | Principle 12's stated exceptions: frost protection, the recognition and grace periods, VT's activation delay | cc/core/controller.py:974 (`_activation`), 649 (`_nothing_new`); cc/core/zone_watch.py:31-32, 86; cc/core/limits.py:268 | tc/test_controller.py::test_recognition_ends_when_every_zone_reported_or_after_ten_minutes; ::test_a_zone_unknown_for_less_than_ten_minutes_keeps_its_last_answer; ::test_frost_heating_waits_too; ti/test_control.py::test_the_activation_delay_holds_a_new_start_and_says_when | met | |
| PL-17 | PLAN §Releases | No release reaches a real boiler before it passes in the test environment | — | — | deferred | K4, K6 🔒 |
| PL-18 | PLAN §Releases 0.3–Later; §Before 0.3 | Anti-cycling, FC1/FC2, room values, wall-thermostat sync, mixing valve, learning, forecast, DHW charging; the decision gate | — | — | deferred | PLAN 0.3–Later; Open after #1–5, #9–11 |
| PL-19 | PLAN §Releases 0.2 row; plan-0.2.2 decision 16, Z2 | First release published as 0.2.2 (provisional); the manifest and the release test at 0.2.2b1 | cc/manifest.json (`"version": "0.2.2b1"`) | t/test_release.py::test_manifest_version_is_this_release; ::test_a_pre_release_version_is_one_home_assistant_accepts | met | Publication itself: K5, K7 (PL-153…PL-155) |
| PL-20 | plan-0.1 Rules | Universal: every input a config-flow entity field; no installation-specific data in code, defaults, tests or docs | cc/config_flow.py:128-153 (`SIGNAL_FIELDS`), 267-560 (schemas) | grep: no hard-coded entity ID in cc/ (`"<domain>.<id>"` pattern, translations too) | met | Whether a default equals the author's own value cannot be checked here (home-assessment.md is excluded): assumed |
| PL-21 | plan-0.1 Rules; D10 | Read-only by construction: the read transport has no write method; a test proves the monitor calls no service but `weather.get_forecasts` | cc/transport/entities.py:88-120 | ti/test_transport.py::test_transport_package_has_no_write_method; ti/test_no_writes.py::test_only_forecasts_are_requested; ::test_the_suggestion_calls_no_service | met | The spy wraps `hass.services.async_call` (P-118) |
| PL-22 | plan-0.1 Rules | Local git, a commit after every completed step, no remote without consent | — | checked: `git remote` → none; one commit per step in `git log` | met | process rule |
| PL-23 | plan-0.1 Rules | Claude connects only to the test HA | scripts/deploy_test.sh:51-70 (dry run reads nothing private), 73-110 | t/test_deploy.py::test_the_dry_run_reads_no_private_file; ::test_ssh_reads_no_configuration_but_its_own | met | process rule; no test connects anywhere (sockets closed) |
| PL-24 | plan-0.1 §Layout | Layout: cc/{core, transport, vtherm_link.py, __init__, manifest, config_flow, coordinator, sensor, binary_sensor, diagnostics, translations}; sim/; tools/; tests/core, tests/integration; devenv/; vendor/; data/; scripts/env.sh, deploy_test.sh; docs/ | as listed (checked with `find`) | — (layout) | met | `data/` does not exist yet: it holds the user's export (S3) |
| PL-25 | plan-0.1 A4 | `scripts/env.sh` sets UV_CACHE_DIR, UV_PYTHON_INSTALL_DIR, UV_PYTHON_BIN_DIR, PIP_CACHE_DIR, XDG_*, TMPDIR, PATH, then runs the command | scripts/env.sh:13-44 | checked by reading; every command of this review ran through it | met | |
| PL-26 | plan-0.1 A1, A2 | `uv` in `.tools/bootstrap`; Python ≥ 3.14.2 in `.tools/python` without shims outside | .tools/bootstrap/bin/uv; .tools/python | checked: Python 3.14.7 (versions.txt) | met | |
| PL-27 | plan-0.1 A5 | VT 10.4.0 and SmartPI 0.4.0 in git-ignored `vendor/`, linked under vendor/custom_components; only vendor/ on sys.path; newer VT features with fakes | vendor/custom_components/* (links); pyproject.toml `pythonpath` | ti/test_vendor.py::test_vendored_integration_loads; ti/test_feature_manager.py::test_an_old_vt_is_detected_by_its_version | met | `sim` also joins sys.path (the simulator) |
| PL-28 | plan-0.1 A3 | `.venv` pinned: pytest-homeassistant-custom-component 0.13.366 (HA 2026.9.3), vtherm-api 0.5.0, ruff; VT's numpy/scipy under HA's package constraints; pins in pyproject | pyproject.toml `[dependency-groups]`; .github/workflows/tests.yml (constraints) | checked: versions.txt | met | |
| PL-29 | plan-0.1 A6 | System packages only if a build fails | — | — | met | Not needed (every package from a wheel) |
| PL-30 | plan-0.1 A7 | pyproject (pytest `--basetemp=.tmp/pytest`, ruff py314); tests/conftest.py makes `custom_components` a namespace package | pyproject.toml; t/conftest.py:9-15 | t/conftest.py's own assert (every run) | met | |
| PL-31 | plan-0.1 Phase B | `core/` free of HA, enforced by a test parsing its imports; the integration's `__init__` imports HA inside functions | cc/__init__.py:1-20 (only `.const` at top); cc/core/* | tc/test_core_isolation.py::test_core_imports_only_stdlib_and_itself; ::test_core_imports_without_home_assistant_in_a_fresh_process | met | |
| PL-32 | plan-0.1 B1 | Data format: boiler (flame, flow, return, modulation, setpoint, DHW, pressure, flue gas), zone (on_percent, valve, temperature, target, active, power), weather | cc/core/readings.py:14-184; cc/core/signals.py:23-101 | tc/test_readings.py::test_snapshot_typed_access_and_freshness; ::test_zone_deficit_and_demand; ::test_reading_freshness | met | |
| PL-33 | plan-0.1 B2 | Installation model (boiler → circuits of four control types → zones); parameters with source and confidence; declared-vs-measured findings | cc/core/installation.py:25-167; cc/core/parameters.py:18-196 | tc/test_installation.py::test_errors_make_it_invalid; tc/test_parameters.py::test_entered_always_wins; ::test_mismatch_needs_both_tolerances_exceeded | met | |
| PL-34 | plan-0.1 B3 | Building load estimate: coarse answers or entered design load / loss coefficient; refined from measured data | cc/core/building.py:64-247 | tc/test_building.py::test_coarse_answers_are_a_low_confidence_default; ::test_design_load_is_the_users_entry; ::test_fit_recovers_loss_and_threshold | met | |
| PL-35 | plan-0.1 B4 | Burn-cycle detection; DHW from its signal (shared-return inference removed, W2) | cc/core/cycles.py:36, 110-196 | tc/test_cycles.py::test_burns_with_seen_edges; ::test_dhw_signal_decides; ::test_a_heating_overshoot_is_not_hot_water | met | |
| PL-36 | plan-0.1 B5 | Metrics: starts/h, burn times, condensing share (55 °C default), degree-days, gas per degree-day (meter, else modulation), binned by outdoor temperature | cc/core/metrics.py:24, 60-310; cc/core/monitor.py:139-305 | tc/test_metrics.py::test_condensing_share_uses_known_return_during_heating_burns; ::test_binned_cycle_stats_attribute_burns_by_start; tc/test_monitor.py::test_meter_wins_over_the_modulation_estimate | met | Binned stats shown in diagnostics and the importer report |
| PL-37 | plan-0.1 B6 | Emitter power factor, EN 442 exponents 1.3/1.1/1.4 with an advanced override; heating zones only; last value held; unavailable with a reason | cc/core/emitters.py:38-42, 131-164 | tc/test_emitters.py::test_factor_follows_en442_exponent; ::test_update_holds_the_last_value_when_not_heating; ::test_update_unavailable_with_a_reason; ::test_zone_exponent_override_and_unknown_size | met | |
| PL-38 | plan-0.1 B7 | Hot water available per zone: no during DHW or flow near room; unknown while flow unknown/stale | cc/core/hot_water.py:32-61 | tc/test_hot_water.py::test_dhw_run_blocks; ::test_supply_problems; ::test_flow_near_room_with_hysteresis | met | |
| PL-39 | plan-0.1 B8 | Reference room: strategies, selection hysteresis, explicit "no active zone" / "no valid measurement" | cc/core/reference_room.py:21-96 | tc/test_reference_room.py::test_no_active_zone_and_no_valid_measurement_are_distinct; ::test_hysteresis_keeps_the_previous_zone_on_small_differences | met | |
| PL-40 | plan-0.1 B9 | Critical zone per circuit | cc/core/critical_zone.py:60-84; cc/coordinator.py (per circuit in `_compute`) | tc/test_critical_zone.py::test_highest_demand_wins; ti/test_setup.py::test_a_critical_zone_is_named_by_its_circuits_number | met | |
| PL-41 | plan-0.1 B10 | Signal check (optional signals present and fresh); outdoor sensor plausibility against the weather entity | cc/core/signal_check.py:31-73, 396-472 | tc/test_signal_check.py::test_signal_health; ::test_outdoor_deviates; ::test_outdoor_stuck | met | |
| PL-42 | plan-0.1 B11 | Foreign heat from user-mapped switches or sensors, per zone | cc/core/foreign_heat.py:57-77 | tc/test_foreign_heat.py::test_active_while_a_source_heats; ::test_hold_after_the_source_stops_then_clear | met | |
| PL-43 | plan-0.1 B12 | Verdict worth it / not / not enough data (min 7 days), with reasons; load vs the boiler's minimum power | cc/core/verdict.py:43-333 (`min_days=7.0`) | tc/test_verdict.py::test_not_enough_days_or_burns; ::test_load_often_below_min_power_is_found_but_not_changed_yet; ::test_the_precedence_of_the_verdict | met | |
| PL-44 | plan-0.1 B13 | Alarms and early warning (flue gas, ignitions, pressure, hysteresis drift), information only | cc/core/alarms.py:57-490 | tc/test_alarms.py::test_unstable_ignition_counts_very_short_complete_burns; ::test_trend_warning_direction; ::test_hysteresis_samples | met | Decision 7 keeps them informing (PL-14) |
| PL-45 | plan-0.1 B14 | Report explaining changes (weather, DHW, settings) | cc/core/report.py:35-101; cc/core/analysis.py:216-232 | tc/test_report.py::test_colder_week_is_explained_by_weather; ::test_dhw_and_settings_and_rest | met | |
| PL-46 | plan-0.1 B15 | Forecast snapshot model (FC0) | cc/core/forecast.py:38-216 | tc/test_forecast.py::test_store_trims_sorts_and_prunes; ::test_compact_round_trip_through_json | met | |
| PL-47 | plan-0.1 Phase B done-when | Every law has unit tests, missing and stale data included | tc/* | tc/ (1158 tests); per-module coverage ≥ 95 % (Tools) | met | Spot-checked: unknown/stale cases in each module's tests |
| PL-48 | plan-0.1 C1 | `sim/`: boiler, house, circuit, zones, profiles; `core/history.py` and `core/monitor.py` shared by simulator, importer and integration | sim/simulator.py; sim/custom_components/boiler_sim/*; cc/core/history.py; cc/core/monitor.py | ts/test_simulator.py::test_rooms_hold_their_setpoints; ::test_mild_weather_cycles_more_than_cold | met | |
| PL-49 | plan-0.1 C2 | Importer for a copy of an HA database, read-only (`mode=ro&immutable=1`), mapping in data/ (template tools/mapping.example.toml) | tools/recorder_db.py:33; tools/import_history.py:1-393 | tt/test_recorder_db.py::test_database_is_opened_read_only; tt/test_import_history.py::test_the_example_mapping_is_valid_with_every_line_in_use; ::test_cli | met | |
| PL-50 | plan-0.1 C3 | Integration-test harness: custom integrations, fake boiler entities, VT zones (vendor or fakes), canned forecasts recording calls, replay with a frozen clock | ti/harness.py:1-273 | ti/test_harness.py::test_fake_boiler_states_carry_units; ::test_fake_zones_are_registered_as_vt; ::test_fake_forecasts_answer_and_record; ::test_replay_of_a_simulated_hour | met | |
| PL-51 | plan-0.1 Phase C done-when | Simulator output and an imported history pass through the core with sensible metrics | as PL-48, PL-49 | ts/test_simulator.py::test_simulated_week_gives_a_verdict_and_counts_dhw; tt/test_import_history.py::test_report_runs_the_core | met | |
| PL-52 | plan-0.1 D1 | manifest: `vtherm-api>=0.5.0`, config flow, local; newer VT features detected at runtime | cc/manifest.json; cc/feature_manager.py:216-247 (`callable(getattr(api, …))`); cc/vtherm_link.py:400 | t/test_release.py::test_requires_the_vtherm_api_its_contract_was_checked_on; ::test_manifest_holds_what_a_custom_integration_needs; ti/test_feature_manager.py::test_a_vt_without_feature_managers_is_reported | met | `iot_class` is `calculated` (local, no cloud) |
| PL-53 | plan-0.1 D2 | Config flow simple/advanced: boiler class and power, gas at min/max power, signal fields, circuits, zones per circuit with emitter type and size, foreign heat, building, weather, reference-room strategy; options flow; cautious defaults and descriptions | cc/config_flow.py:297-560 (schemas), 1700-1954 (steps), 1954-2565 (options) | ti/test_config_flow.py::test_simple_flow_creates_an_entry; ::test_advanced_flow_with_two_circuits; ::test_options_flow_edits_one_section; t/test_translations.py::test_every_form_field_and_select_option_is_translated | met | config_flow.py at 100 % coverage (Tools) |
| PL-54 | plan-0.1 §Config-flow signal fields | Entity pickers filtered by domain and device class per the table (flame binary_sensor, flow/return/flue/outdoor temperature, modulation %, CH setpoint sensor or number, pressure, gas gas/energy, weather, foreign heat switch/binary_sensor/sensor); flame and flow "required" | cc/config_flow.py:125-153, 200-255 (`entity_suitable`), 1705-1710 (modulation unit) | ti/test_config_flow.py::test_signal_fields_follow_the_d2_table; ::test_modulation_must_be_in_percent; ::test_entities_are_checked_on_the_server; ::test_the_signals_step_accepts_no_signals | met | Flame and flow optional since X8 (water control blocked without them); the plan's table still says "required" (PL-F3). The d2-table test pins only the CH-setpoint filter |
| PL-55 | plan-0.1 D3 | Transport from mapped entities: freshness per signal, capabilities from filled fields | cc/transport/entities.py:28-120; cc/coordinator.py:965 (`_max_age`) | ti/test_transport.py::test_snapshot_reads_the_mapped_entities; ::test_implausible_and_unavailable_states_are_unknown; tc/test_signal_check.py::test_freshness_limits_can_be_overridden | met | |
| PL-56 | plan-0.1 D4 | `vtherm_link.py`: VT zones, `central_mode`, device power, capability detection; the only module reading VT zones | cc/vtherm_link.py:412-626 | ti/test_vtherm_link.py::test_zones_from_vt_climate_entities; ::test_central_mode; ::test_capabilities_without_vt | met | grep: no zone state read outside vtherm_link (coordinator reads zones through `link.recorded_state`) |
| PL-57 | plan-0.1 D5 | Coordinator: state events + 30 s tick; 8-day rolling history rebuilt from the recorder and seeded from current states; stores; analysis every 5 min on a copy off the loop | cc/coordinator.py:300-310 (`TICK_SECONDS`), 428-476, 712-822, 1689-1745; cc/const.py:57-63 | ti/test_setup.py::test_the_recorder_backfill_runs_after_setup_and_goes_before_live_samples; ::test_a_slow_analysis_does_not_set_the_quick_path_back; ::test_everything_stored_survives_a_restart; ti/test_recorder.py::test_the_history_is_rebuilt_from_home_assistants_own_recorder | met | The 30-s tick and the 5-min analysis are not pinned by any test (PL-F6) |
| PL-58 | plan-0.1 D6 | Entities: metrics, connection, signal check, per-zone hot water and emitter factor, critical zone, reference room, verdict, alarms; advanced hidden by default; feature entities only with their signals | cc/sensor.py:307-420, 549-660; cc/binary_sensor.py:30-242 | ti/test_setup.py::test_setup_creates_entities_and_reads_signals; ::test_feature_entities_follow_the_mapping; ti/test_building.py::test_the_measured_threshold_is_shown | met | |
| PL-59 | plan-0.1 D7 | FC0: `weather.get_forecasts` hourly and daily every 30 min, 90-day retention, weekly partitions, one file each | cc/forecasts.py:84-237; cc/core/forecast.py:23-24; cc/const.py:62 | ti/test_forecasts.py::test_a_save_writes_only_the_current_week; ::test_weeks_past_the_retention_are_removed_after_a_restart; ::test_an_unsupported_forecast_is_known_from_the_entity | met | 30-min cadence not pinned by a test (PL-F6) |
| PL-60 | plan-0.1 D8 | Diagnostics download, redacted | cc/diagnostics.py:24-225 | ti/test_diagnostics.py::test_diagnostics_are_redacted; ::test_diagnostics_work_for_an_entry_in_setup_error | met | |
| PL-61 | plan-0.1 D9; plan-0.2 I4 | Translations EN and PL, key-parity test | cc/translations/en.json, pl.json | t/test_translations.py::test_same_keys_and_placeholders; ::test_every_key_is_used | met | |
| PL-62 | plan-0.1 D10 | "No writes" test | — | ti/test_no_writes.py::test_only_forecasts_are_requested | met | = PL-21 |
| PL-63 | plan-0.1 Phase D done-when | Integration tests for setup, unload, reload, missing entities, stale data, replayed history | — | ti/test_setup.py::test_unload_and_reload; ::test_missing_entities_show_as_signal_problems; ::test_a_steady_flow_is_stale_only_past_a_user_limit; ::test_replayed_history_reaches_the_verdict | met | |
| PL-64 | plan-0.1 §Open for 0.1 | Manifest `codeowners`, `documentation`, `issue_tracker` once the repository exists | cc/manifest.json (`codeowners: []`) | t/test_release.py::test_manifest_links_to_the_repository (xfail strict) | deferred | K1, K5 |
| PL-65 | plan-0.1 §Review stop; plan-0.2 S2 | The user reviews the core laws and the model | — | — | deferred | K4 🔒 |
| PL-66 | plan-0.2 Rules | No code of another application (VT, SAT) — written from descriptions | cc/* | grep: no copyright/SPDX/licence headers or SAT names in cc/, sim/, tools/, tests/ | met | Provenance cannot be proven by a test: assumed beyond the grep |
| PL-67 | plan-0.2 Rules | No HA instance but the test HA, and only after the user says to start | scripts/deploy_test.sh | t/test_deploy.py::test_the_dry_run_lists_files_and_connects_nowhere | met | process rule |
| PL-68 | plan-0.2 Rules | The fixed safeguards cover every write (setpoint, CH on/off, relay) and are not options | cc/core/guards.py:104-140, 485; cc/core/relay.py:661-670 (`MIN_WRITE_INTERVAL_S`); cc/core/limits.py:58 | tc/test_guards.py::test_a_runaway_loop_gets_one_write_per_step; ::test_nothing_goes_to_the_boilers_persistent_memory; tc/test_relay.py::test_a_renewal_due_within_the_write_interval_waits_quietly | met | Modulation cap not written in 0.2 (0.3) |
| PL-69 | plan-0.2 Rules | Every write path for any installation: a picked entity, OTGW via `opentherm_gw` or firmware MQTT (and the relay); otherwise monitor only | cc/control_config.py:113-118; cc/transport/writers.py:839-848 (`make_writer`) | ti/test_writers.py::test_opentherm_gw_writer; ::test_mqtt_writer; ::test_entity_writer_with_value_hand_back; ::test_unconfigured_control_has_no_writer | met | |
| PL-70 | plan-0.2 Rules; plan-0.1 D2 | Every option a cautious default and a description of what it does and what it risks, in the config flow | cc/control_config.py:81-104 (`CONTROL_DEFAULTS`); cc/translations/en.json `data_description` | t/test_translations.py::test_every_form_field_and_select_option_is_translated; t/test_defaults.py::test_every_default_of_the_scope_table | met | Spot-read: the control steps' descriptions name their risk |
| PL-71 | plan-0.2 Rules | … and the same in the README ("Options and risks") | — (no README.md) | — | deferred | K1 🔒 |
| PL-72 | plan-0.2 Rules | Nothing reaches a real boiler before every acceptance scenario passes in the test HA | — | — | deferred | J4, K4, K6 🔒 |
| PL-73 | plan-0.2 §Layout additions | core control laws and guards; transport writers present only while control is enabled; switch.py; sim controllable boiler as a test-only component; research/diy/INDEX.md; .github/workflows (tests, ruff, Hassfest, HACS) | cc/core/{controller,loop,guards,limits,demand,…}.py; cc/transport/writers.py; cc/switch.py; sim/custom_components/{boiler_sim,opentherm_gw}; research/diy/INDEX.md; .github/workflows/{tests,validate}.yml | ti/test_boiler_sim.py::test_the_component_imports_only_what_home_assistant_can | met | LICENSE, NOTICE, README.md, CHANGELOG.md: K1 (PL-149); hacs.json present |
| PL-74 | plan-0.2 S1–S3 | S1 plan written; S2 review moved to K4; S3 the user's recorder copy compared with the importer (optional) | — | — | deferred | S2 → K4; S3 🔒 optional |
| PL-75 | plan-0.2 Phase F | F1–F7 answered, recorded in research/, SCOPE §11 updated | research/2026-09-24-write-paths-f1-f6.md, -vt-otgw-interfaces-f2-f4-f5.md, -otgw-topologies-f3-f7.md; docs/en/specification/scope.md §11 | checked: files exist; §11 "Decided" | met | |
| PL-76 | plan-0.2 G0 | Control state machine (disabled/not allowed/handed back/waiting/heating/idle/frost/fallback/boiler fault), each decision with its reason; no summer state | cc/core/controller.py:150-200 (`ControlMode`, `Reason`), 498-1100 | tc/test_controller.py::test_the_precedence_of_the_controller; ::test_disabled_writes_nothing_and_hands_back_nothing; ti/test_control.py::test_the_precedence_of_a_control_step | met | |
| PL-77 | plan-0.2 G1 | Heating curve per circuit (entered); effective outdoor temperature smoothed, weather entity as fallback source | cc/core/curve.py:23-102; cc/control_config.py:1181-1189 (`curve_not_entered`) | tc/test_curve.py::test_curve_passes_through_room_and_design_point; ::test_weather_is_the_fallback_source; ::test_cold_snap_is_followed_at_once_warming_slowly | met | "Per circuit": see PL-02. Decision 12 (colder of the two) in cc/core/signal_check.py:454 |
| PL-78 | plan-0.2 G2 | Limits: hard min/max, weather ceiling, underfloor maximum on a shared unmixed circuit, frost protection | cc/core/limits.py:38-90, 268-306; cc/control_config.py:1192-1209 | tc/test_limits.py::test_hard_minimum_and_maximum; ::test_weather_ceiling_caps_anything_far_above_the_curve; ::test_frost_starts_below_the_limit_and_releases_with_hysteresis; ti/test_acceptance.py::test_underfloor_flow_stays_within_the_circuit_maximum | met | |
| PL-79 | plan-0.2 G3 | Summer and winter from VT; the threshold stays in the monitor only | cc/core/controller.py (no summer mode); cc/core/metrics.py:155 (degree-days base) | tc/test_controller.py::test_summer_and_winter_come_from_vt; ts/test_control_loop.py::test_summer_heating_follows_vt_at_the_minimum_water_temperature | met | |
| PL-80 | plan-0.2 G4 | Boiler demand from device count, total power or valve opening | cc/core/demand.py:39-173 | tc/test_demand.py::test_count_threshold; ::test_power_threshold_can_add_demand; ::test_opening_threshold_can_add_demand; ::test_each_criterion_can_stand_alone | met | |
| PL-81 | plan-0.2 G5 | (Removed 0.2.1) No anti-cycling holds heating against VT | cc/const.py:26-37 (`REMOVED_CONTROL_OPTIONS`) | ti/test_acceptance.py::test_a_short_cycling_boiler_is_never_held_off; ts/test_control_loop.py::test_a_cycling_boiler_is_never_held_off_while_the_zones_call; ti/test_setup.py::test_an_entry_from_before_drops_the_options_that_are_gone | met | |
| PL-82 | plan-0.2 G6 | Stale data → no write; failed sensor → fallback setpoint (option); low-flow warning (pump or CH-active signal, else unavailable with reason) | cc/core/controller.py:609-639, 425; cc/core/alarms.py:493-547 | tc/test_controller.py::test_stale_boiler_link_writes_nothing_and_keeps_control; ::test_missing_outdoor_temperature_uses_the_fallback_setpoint; tc/test_alarms.py::test_low_flow_warning; ti/test_features.py::test_a_zone_without_its_valve_makes_the_low_flow_alarm_unavailable | met | |
| PL-83 | plan-0.2 G7 | Decision interval for the water (default 5 min, option); keep-alive every 30 s where needed; heating on/off at every 10 s step | cc/control_config.py:72, 92; cc/const.py:60; cc/control.py:1242 | tc/test_controller.py::test_the_water_temperature_waits_for_the_interval_heating_does_not; t/test_defaults.py::test_every_default_of_the_scope_table (decision interval); ti/test_control.py::test_keep_alive_never_lapses_between_ticks | met | |
| PL-84 | plan-0.2 G8 | Ramp in K per minute at every step (option, cautious default 1 K/min) | cc/core/controller.py:1085 (`_ramp`); cc/control_config.py:89 | tc/test_controller.py::test_the_ramp_moves_at_every_step; ::test_ramp_limits_the_rise | met | |
| PL-85 | plan-0.2 G9 | Write guards: write-rate guard; outside change rewritten once then alarm, no fight (decision 6's classes); keep-alives not rewrites; hand-back held back by no guard | cc/core/guards.py:1-1155; cc/core/loop.py:188-327 | tc/test_guards.py::test_a_runaway_loop_gets_one_write_per_step; ::test_a_second_outside_change_within_a_day_blocks_even_after_our_change; tc/test_loop.py::test_a_hand_back_passes_while_a_guard_is_blocked | met | G9's "not bound by the hard limits" is out of date: the hand-back value is bound by the highest water temperature (V5, S-21; control_config.py:924) (PL-F3) |
| PL-86 | plan-0.2 G10 | Closed-loop tests against the simulator: rooms hold, limits kept, hand-back returns the boiler to its own control, no write without fresh data, starts vs the boiler's own | ts/test_control_loop.py (LoopController); sim/simulator.py | ts/test_control_loop.py::test_rooms_hold_their_setpoints_under_control; ::test_setpoints_stay_within_the_limits_even_in_deep_frost; ::test_hand_back_returns_the_boiler_to_its_own_control; ::test_lost_link_writes_nothing_and_the_override_lapses; ::test_tpi_switch_zones_starts_per_hour_with_the_defaults | met | Starts: known Open after #24, #27 |
| PL-87 | plan-0.2 Phase G done-when | Every law unit-tested incl. limits, stale data, sensor failure; closed-loop tests pass | tc/test_controller.py, test_limits.py, test_guards.py, test_loop.py | as PL-76…PL-86 | met | |
| PL-88 | plan-0.2 Phase G review | Control laws, guards and defaults reviewed by the user | — | — | deferred | K4 🔒 |
| PL-89 | plan-0.2 H0 | Writers in a separate module, created only while control is enabled; the read transport keeps no write method; a hand-back-only unit may exist | cc/transport/writers.py; cc/control.py:1696-1697, 2890 | ti/test_writers.py::test_unconfigured_control_has_no_writer; ti/test_transport.py::test_transport_package_has_no_write_method; ti/test_control.py::test_no_control_while_a_hand_back_is_owed_keeps_handing_back | met | |
| PL-90 | plan-0.2 H1 | Write transport: entity; OTGW services or MQTT; repetition by write type; persistent/unknown never written; state from the confirmed value (read-back required); unechoed on/off shown unverified; ignored command reported; DHW-enable bit untouched | cc/transport/writers.py:309-706; cc/control_config.py:1115-1163; cc/sensor.py:751-776 | ti/test_writers.py::test_opentherm_gw_writer; ::test_mqtt_writer; ti/test_control.py::test_switching_on_writes_keeps_alive_and_switching_off_hands_back; ::test_a_read_back_from_the_written_entity_confirms_nothing; ti/test_acceptance.py::test_a_command_never_taken_is_detected_and_not_fought | met | "0 from rarely polled values": nothing polled rarely in 0.2 (Open for 0.2); gateway pressure 0 = unknown (ti/test_alarms.py::test_zero_pressure_from_the_gateway_is_unknown) |
| PL-91 | plan-0.2 H2 | Hand-back on unload, reload, error, data loss, an alarm set to hand back; every override cleared; methods (OTGW `CS=0`; entity value/timeout/switch); not without one; effect per topology shown; reload leaves no loop; the safe hand-back (lowest, `CH=1`, release) | cc/control.py:1275-1342, 1632-1683, 2860-2945; cc/transport/writers.py:403-470, 611-651, 683-705, 777-812; cc/control_config.py:837-861 | ti/test_acceptance.py::test_hand_back_on_every_exit; ::test_reloads_leave_exactly_one_control_loop; ti/test_control.py::test_an_internal_error_hands_back_and_blocks_until_switched_off; ti/test_writers.py::test_the_hand_back_order_per_path | met | Error path when the hand-back itself raises: untested (control.py:1655-1664, Tools) |
| PL-92 | plan-0.2 H3 | Replaces VT's central boiler; blocker while VT's is active (kept until the restart VT needs); obeys `central_mode` through the zones' demand | cc/vtherm_link.py:521-602; cc/control.py:1477-1525 | ti/test_control.py::test_vt_central_boiler_blocks_control; ::test_the_vt_boiler_blocker_waits_for_the_restart; ::test_vt_stopped_acts_through_the_zones; ti/test_vtherm_link.py::test_vt_central_boiler_detection | met | |
| PL-93 | plan-0.2 H4 | VT feature manager with the two zone values; every exception caught so VT's loop never breaks | cc/feature_manager.py:62-196 (`add_custom_attributes` try/except), 249-419 | ti/test_feature_manager.py::test_values_appear_on_the_thermostat_and_go_with_the_plugin; ::test_the_manager_never_raises_into_vt; ::test_registration_errors_never_reach_vt; ti/test_vendor.py::test_at_start_a_real_vt_thermostat_is_read_and_shows_the_plugins_values | met | |
| PL-94 | plan-0.2 H5 | Learning pauses (on by default): SmartPI during DHW in calling zones, foreign heat, large water swings; Auto-TPI not paused, a repair issue names the zones | cc/core/learning.py:1-278; cc/control.py:3973-4137; cc/coordinator.py:1570 | tc/test_learning.py::test_dhw_pauses_only_zones_with_an_open_valve; ::test_foreign_heat_pauses_its_zone; ::test_a_water_swing_pauses_every_zone; ti/test_control.py::test_auto_tpi_zones_that_cannot_learn_raise_a_repair_issue; ti/test_acceptance.py::test_a_dhw_draw_under_control_raises_no_outside_change | met | |
| PL-95 | plan-0.2 H6 | Topology declared; control unavailable with the reason where it does not allow control; the plugin never changes the gateway mode | cc/control_config.py:120-126, 1165-1179; cc/transport/writers.py:75-78 (only `CS`/`CH` services; MQTT `ctrlsetpt`/`chenable`) | ti/test_acceptance.py::test_control_is_refused_where_it_may_not_run[monitor_mode]; ti/test_config_flow.py::test_control_needs_a_read_back_and_a_topology_that_suits_the_path | met | grep: no gateway-mode command anywhere |
| PL-96 | plan-0.2 H7 | Allowed service calls follow from the configuration; a test checks them, and monitor mode calls only `weather.get_forecasts` | cc/transport/writers.py:282-306; cc/control.py:890-895 | ti/test_control.py::test_only_allowed_services_are_called; ::test_mqtt_path_calls_only_its_publish; ::test_only_the_relays_services_are_called; ti/test_no_writes.py::test_only_forecasts_are_requested | met | |
| PL-97 | plan-0.2 I1 | Control switch: off by default, after the monitoring period (≥ 7 days, may be lengthened), marked experimental; refused without a hand-back method or a confirmed-setpoint entity; verdict visible | cc/switch.py:46-157 (`experimental`, `verdict`); cc/control.py:1398-1399; cc/config_flow.py:533 (7–60 d) | ti/test_control.py::test_control_is_off_by_default; ::test_control_is_refused_during_monitoring; ti/test_building.py::test_the_switch_says_control_starts_without_a_verdict; ti/test_acceptance.py::test_control_is_refused_without_a_hand_back | met | Relay path needs neither a hand-back method nor a read-back (X8); I1 not annotated (PL-F3) |
| PL-98 | plan-0.2 I2 | Fields: write path or device, write type, topology with its effect, hand-back method, limits and curve, demand thresholds, learning pauses, alarm reactions (as decision 7); simple and advanced levels | cc/config_flow.py:654-1040 (control schemas), 2166-2565 | ti/test_config_flow.py::test_control_through_the_gateway_at_the_simple_level; ::test_control_with_an_entity_checks_the_hand_back; ::test_control_at_the_advanced_level_and_back; ::test_the_reaction_is_offered_only_where_allowed_at_both_levels | met | |
| PL-99 | plan-0.2 I3 | Control-state entities: setpoint and reason, last write and read-back, hand-back state | cc/sensor.py:667-776; cc/binary_sensor.py:212-242 | ti/test_control.py::test_switching_on_writes_keeps_alive_and_switching_off_hands_back; ::test_keep_alives_do_not_move_the_last_change; ::test_a_failed_hand_back_is_retried_and_stays_shown | met | |
| PL-100 | plan-0.2 I4 | Translations EN and PL, key parity (control) | cc/translations/*.json | t/test_translations.py::test_every_control_entity_blocker_and_issue_is_translated; ::test_same_keys_and_placeholders | met | |
| PL-101 | plan-0.2 I5 | Alarm thresholds as advanced options | cc/config_flow.py:523-560 (`monitor_schema`, `_limit`) | t/test_config.py::test_alarm_thresholds_default_and_options; ::test_alarm_limits_must_be_in_order | met | |
| PL-102 | plan-0.2 Phase I done-when | Integration tests cover enabling/disabling control, every hand-back path, no write without fresh data, the allowed service calls | — | ti/test_control.py::test_switching_on_writes_keeps_alive_and_switching_off_hands_back; ::test_no_write_without_fresh_boiler_data; ::test_only_allowed_services_are_called; ti/test_acceptance.py::test_hand_back_on_every_exit | met | |
| PL-103 | plan-0.2 J1 | devenv: compose (pinned image, config volume, read-only mounts, port), configuration with the simulator, deploy over SSH as one tar stream, a setup guide for the user | devenv/compose.yaml; devenv/config/configuration.yaml; scripts/deploy_test.sh; docs/en/testing/test-environment.md | t/test_deploy.py (5 tests); ti/test_boiler_sim.py::test_the_test_ha_configuration_is_valid | partial | The guide (docs/en/testing/test-environment.md §4–§5) no longer matches Z3/X6: no step to add the stub gateway, no thermostat-kind answer, read-back `sensor.boiler_sim_ch_setpoint` instead of the stub's; the corrected text waits for consent (research/2026-10-02-z3-readme-proposal.md) (PL-F5) |
| PL-104 | plan-0.2 J2 | The user's LXC, Docker, firewall on output and DOCKER-USER for IPv4/IPv6; token; T-25 check | docs/en/testing/test-environment.md §1–§2 | — | deferred | J2 🔒 (the user) |
| PL-105 | plan-0.2 J3 | Physics simulator as a test-only component: writable setpoints (expiring, persistent, write counter), OTGW-like path, burner min power and hysteresis, water volume, one-mass house, zones; topologies | sim/custom_components/boiler_sim/{simulation,plant,number,sensor}.py; sim/custom_components/opentherm_gw | ti/test_boiler_sim.py::test_a_persistent_setpoint_holds_and_counts_writes; ::test_the_gateway_path_lapses_unless_repeated; ::test_scenario_services; ts/test_plant.py::test_standalone_without_override_does_not_heat | met | Monitor mode not modelled — recorded under "Open for 0.2" (the plugin refuses it anyway) |
| PL-106 | J4 | Hand-back on every exit, confirmed, and retried while its target is unavailable | cc/control.py:1572, 1275, 2860-2945 | ti/test_acceptance.py::test_hand_back_on_every_exit[switch_off,unload,reload,stop]; ::test_a_hand_back_is_kept_and_retried_until_the_gateway_takes_it; ::test_an_entity_hand_back_waits_for_its_target_and_is_stored | met | |
| PL-107 | J4 | A restart without a clean stop hands back | cc/coordinator.py:1897; cc/control.py:1207 | ti/test_acceptance.py::test_a_restart_without_a_clean_stop_hands_back_first; ti/test_control.py::test_an_unclean_restart_hands_back_when_control_does_not_resume | met | |
| PL-108 | J4 | Keep-alive loss lets the gateway fall back | cc/control.py:2724-2776 | ti/test_acceptance.py::test_keep_alive_loss_lets_the_gateway_fall_back | met | The real loss (HA killed) is PL-147 |
| PL-109 | J4 | Hard limits | cc/core/limits.py:58 | ti/test_acceptance.py::test_hard_limits_hold_in_hard_frost; ts/test_control_loop.py::test_setpoints_stay_within_the_limits_even_in_deep_frost | met | |
| PL-110 | J4 | Stale data and a lost boiler link: an alarm, then hand-back | cc/core/controller.py:609-639; cc/control.py:2582 | ti/test_acceptance.py::test_stale_data_hands_back; ti/test_control.py::test_a_lost_boiler_link_raises_an_alarm_and_hands_back | met | The alarm is asserted with fakes, the hand-back on the simulator |
| PL-111 | J4 | Outdoor-sensor failure: the fallback setpoint, never zero heat | cc/core/curve.py:69; cc/core/controller.py:425 | ti/test_acceptance.py::test_a_failed_outdoor_sensor_falls_back_to_the_weather; ::test_without_any_outdoor_reading_the_fallback_setpoint_heats | met | |
| PL-112 | J4 | Reload | cc/__init__.py (unload/setup); cc/control.py:1275 | ti/test_acceptance.py::test_reloads_leave_exactly_one_control_loop; ::test_hand_back_on_every_exit[reload] | met | |
| PL-113 | J4 | DHW-enable bit kept | cc/transport/writers.py (no DHW service or command) | ti/test_acceptance.py::test_a_cold_day_under_control; ::test_a_dhw_draw_under_control_raises_no_outside_change (`dhw_enable_writes == 0`) | met | |
| PL-114 | J4 | Ignored command detected | cc/core/guards.py:527 (`classify`) | ti/test_acceptance.py::test_a_command_never_taken_is_detected_and_not_fought; ::test_gateway_read_back_confirms_then_drops_on_a_refused_id1 | met | |
| PL-115 | J4 | Heating on/off follows VT's zones at once, both ways, no hold; a short-cycling boiler included | cc/core/controller.py:1002 (`_want_heat`); cc/core/loop.py:188 | ti/test_acceptance.py::test_heating_follows_the_zones_at_once_both_ways; ::test_a_short_cycling_boiler_is_never_held_off | met | |
| PL-116 | J4 | `central_mode` "Stopped" gives no demand, not a hand-back | cc/vtherm_link.py:604; cc/core/demand.py:123 | ti/test_acceptance.py::test_vt_stopped_means_no_demand_not_a_hand_back; ::test_vt_stopped_leaves_a_zone_outside_the_central_mode_heating | met | |
| PL-117 | J4 | Zones unavailable, in "auto", or of the over_climate type | cc/vtherm_attributes.py; cc/core/demand.py:74 | ti/test_acceptance.py::test_zones_that_cannot_be_read_end_in_decision_3s_end_state; ::test_zones_in_auto_or_of_the_over_climate_type_decide_as_well | met | |
| PL-118 | J4 | Frost protection | cc/core/limits.py:268 | ti/test_acceptance.py::test_frost_protection_heats_while_vt_is_off | met | |
| PL-119 | J4 | The comfort correction within +3 K | cc/core/controller.py:1032 (`_correction`) | ti/test_acceptance.py::test_the_comfort_correction_stays_within_3_k | met | Switched on in the test; off by default (K4.1, Open after #24) |
| PL-120 | J4 | Control refused without a hand-back, without a confirmed-setpoint source, or with a persistent or unknown target | cc/control_config.py:1115-1163 | ti/test_acceptance.py::test_control_is_refused_without_a_hand_back; ::test_control_is_refused_where_it_may_not_run[confirmed_entity]; ::test_nothing_is_written_to_the_boilers_persistent_memory[persistent,unknown] | met | |
| PL-121 | J4 | An alarm handing back | cc/control_config.py:314; cc/core/controller.py:588-607 | ti/test_acceptance.py::test_stale_data_hands_back; ::test_an_outside_change_is_rewritten_once_then_alarmed; ti/test_alarms.py::test_an_ignored_write_set_to_hand_back_latches_with_its_issue | met | |
| PL-122 | J4 | Every topology allows control only where it may and hands back as described | cc/control_config.py:837-861, 1165-1179 | ti/test_acceptance.py::test_control_is_refused_where_it_may_not_run[monitor_mode]; ::test_standalone_hand_back_stops_heating; ::test_a_thermostat_heats_again_after_a_hand_back_that_followed_off; ::test_a_switch_hand_back_gives_the_boiler_its_own_control; ::test_a_timeout_hand_back_lets_the_override_lapse | met | |
| PL-123 | J4 (as decision 6) | A value changed from outside, or never confirmed, rewritten at most once, then the step aside with an alarm | cc/core/guards.py:527-1000 | ti/test_acceptance.py::test_an_outside_change_is_rewritten_once_then_alarmed; ::test_a_command_never_taken_is_detected_and_not_fought | met | |
| PL-124 | J4 | A hand-back write passes every guard | cc/core/loop.py:188-327 | ti/test_acceptance.py::test_an_outside_change_is_rewritten_once_then_alarmed (safe hand-back written while the guard blocks); tc/test_loop.py::test_a_hand_back_passes_while_a_guard_is_blocked | met | |
| PL-125 | J4 | The monitor on fake entities | cc/coordinator.py | ti/test_setup.py::test_setup_creates_entities_and_reads_signals; ::test_replayed_history_reaches_the_verdict; ti/test_acceptance.py::test_the_monitor_works_on_the_simulated_boiler | met | |
| PL-126 | J4 (0.2.2, decision 6) | Lost command with a trace | cc/core/guards.py:363 (`trace_seen`); cc/control.py:3267-3300 | ti/test_acceptance.py::test_a_held_device_that_restarts_gets_its_values_again; ti/test_control.py::test_an_outage_of_another_entity_of_the_same_device_is_a_trace; ::test_a_restart_the_indicator_shows_is_a_trace | met | |
| PL-127 | J4 (decision 6, answer E) | A single untraced fall-back (lost command); a second within an hour (another controller); one a send explains | cc/core/guards.py:527-700 | ti/test_control.py::test_a_dropped_override_is_sent_again_not_fought (fakes); tc/test_guards.py::test_a_first_fall_back_without_a_trace_is_a_lost_command; ::test_a_second_fall_back_within_an_hour_without_a_trace_is_another_controller; ::test_a_fall_back_a_send_explains_is_not_another_controller | partial | No simulator scenario (the simulator's `drop_override` is only shown reachable: ti/test_boiler_sim.py::test_decision_6s_classes_are_reachable_through_services); "explained by a send" only in the core (PL-F1) |
| PL-128 | J4 (decision 6) | Ignored from the start | cc/core/guards.py:527 | ti/test_acceptance.py::test_a_command_never_taken_is_detected_and_not_fought; ::test_gateway_read_back_confirms_then_drops_on_a_refused_id1 | met | |
| PL-129 | J4 (decision 6) | Clipped: accepted as the boiler's own limit, information only | cc/core/guards.py:628 (`_clipped`), 386; cc/core/loop.py:213-214 | tc/test_guards.py::test_a_lower_value_whatever_the_plugin_sends_is_clipped; ::test_a_boiler_limit_at_the_previous_value_is_clipped_not_another_controller; tc/test_loop.py::test_a_clip_is_never_learned_as_a_limit | partial | Core only: no integration or simulator scenario, although the simulator offers `clip_setpoint` (PL-F1) |
| PL-130 | J4 (decision 6, answer H) | Another controller: the full safe hand-back and the latch | cc/control.py:2406-2516 | ti/test_acceptance.py::test_an_outside_change_is_rewritten_once_then_alarmed; ::test_a_stored_latch_and_an_owed_hand_back_both_hold; ti/test_control.py::test_an_outside_change_always_steps_aside | met | |
| PL-131 | J4 (decision 6) | The optional return by itself once the cause is gone (no foreign value for 1 h), not for relays | cc/control.py:3449-3501 (`_follow_return`, `_hand_back_state_shown`) | ti/test_control.py::test_the_return_by_itself_after_an_hour_without_a_foreign_value (stand-alone, fakes); ::test_the_return_by_itself_knows_each_hand_back_state (held value; gateway with the thermostat field mapped) | partial | No simulator scenario. Probe: on a gateway **with** an OpenTherm thermostat and the optional "thermostat's own setpoint" field unmapped, it never returns (read-back shows the thermostat's request, ≠ 0) (PL-F2). TIMEOUT/SWITCH branches untested (Tools) |
| PL-132 | J4 (S-13, T-47) | A held device that restarts gets its values again | cc/core/guards.py:550 (a held target back from away), 1030 (sent again when it returns); cc/control.py:3303 (`_returned`) | ti/test_acceptance.py::test_a_held_device_that_restarts_gets_its_values_again | met | |
| PL-133 | J4 (X2, X8) | The lost link; for a relay an alarm, the command again on its return, no hand-back | cc/core/controller.py:477-497; cc/core/relay.py:92 (`RELAY_UNREACHABLE_S`) | ti/test_acceptance.py::test_stale_data_hands_back; ::test_relay_wifi_loss_raises_alarm_after_5_min_and_resends; ::test_relay_restart_is_resent | met | |
| PL-134 | J4 (decision 3, answers F, M) | Recognition period, grace period and "every zone unknown", with and without the "own room controller" tick, and on the relay path with the tick and each rest state | cc/core/zone_watch.py:31-135; cc/core/controller.py:649-672; cc/control_config.py:686-735 | ti/test_acceptance.py::test_zones_that_cannot_be_read_end_in_decision_3s_end_state (gateway, both topologies); ti/test_control.py::test_no_zone_known_raises_an_alarm_and_a_repair_issue; ::test_no_zone_known_without_a_thermostat_keeps_heating_off; tc/test_controller.py::test_every_zone_unknown_hands_back_to_the_boilers_own_room_controller_where_ticked; ::test_on_off_mode_every_zone_unknown_after_the_grace_is_off | partial | The entity path with the tick and the relay path with each rest state are shown only in the core, not in-process (PL-F1) |
| PL-135 | J4 (decision 4) | Frost heating only for zones that can take heat; a repair issue for a closed one | cc/core/limits.py:221-306; cc/control.py:2216-2309 | ti/test_acceptance.py::test_vt_stopped_means_no_demand_not_a_hand_back; ::test_frost_protection_heats_while_vt_is_off; ti/test_control.py::test_a_cold_zone_vt_keeps_closed_raises_a_repair_issue | met | |
| PL-136 | J4 (decision 7, answer I, boiler protection) | Only decision 7's alarms hand back; the monitor failing 5 min hands back, then control resumes (I); the boiler's own fault gives the usual "off" after 5 min | cc/control.py:3213-3262; cc/control.py:2570 (`_boiler_fault`); cc/core/controller.py:568-574 | ti/test_acceptance.py::test_low_pressure_informs_and_never_hands_back; ::test_relay_proof_of_heat_outlasts_the_restart_lockout (unknown fault: no stop); ti/test_control.py::test_control_hands_back_when_the_monitor_keeps_failing; ti/test_alarms.py::test_a_boiler_fault_switches_heating_off_without_a_hand_back | partial | Monitor failure and a known boiler fault only with fakes, not on the simulator (it has `set_fault`) (PL-F1) |
| PL-137 | J4 (answer H, V5) | The safe hand-back's parts at once; a step aside written once over the other's value; a target it then takes counts as done | cc/transport/writers.py:611-651, 814-836; cc/control.py:3158-3175 | ti/test_acceptance.py::test_an_outside_change_is_rewritten_once_then_alarmed; ::test_an_entity_hand_back_waits_for_its_target_and_is_stored; ::test_relay_switched_while_available_is_rewritten_once_then_stepped_aside; ti/test_control.py::test_the_hand_back_does_not_wait_between_its_parts_on_a_gateway | met | |
| PL-138 | J4 (decision 1, T-07) | Control refused for an on/off contact or "I don't know" on the thermostat terminals; the PIC's `CH=0` flag shows why | cc/control_config.py:793-825 | ti/test_acceptance.py::test_otgw_on_off_thermostat_heats_after_an_unclean_exit_while_off[on_off,unknown]; ts/test_plant.py::test_the_gateway_ch_off_masks_an_on_off_contact_not_an_opentherm_thermostat | met | |
| PL-139 | J4 (answer G) | Control refused for a relay without the "separate contact" tick | cc/control_config.py:1029-1045 | ti/test_acceptance.py::test_relay_path_without_the_separate_contact_tick_is_blocked | met | |
| PL-140 | J4 (decision 11, answers O, K) | Control refused without a heating switch; for a boiler that ignores "heating off" from the start (blocked, handed back until off and on); for a gateway entry without the thermostat-terminals answer | cc/control_config.py:1146-1147, 297, 816-825; cc/core/loop.py:69, 207-212; cc/switch.py:28 | t/test_control_config.py::test_control_without_a_heating_switch_is_blocked; ti/test_control.py::test_heating_off_ignored_from_the_start_blocks_and_hands_back; ::test_a_boiler_ignoring_heating_off_shows_the_blocker_until_off_and_on; ::test_a_gateway_entry_without_a_kind_is_blocked_and_told | partial | None as a simulator scenario; "no heating switch" is tested only as a config blocker, never as a refused switch-on in-process (PL-F1) |
| PL-141 | J4 (answer K) | A lost or damaged store hands back first | cc/coordinator.py:1897-1948; cc/const.py:93-119 | ti/test_acceptance.py::test_a_store_that_cannot_be_read_hands_back_first; ti/test_control.py::test_a_corrupt_store_file_hands_back_first | met | |
| PL-142 | J4 (decision 5) | VT's activation delay, on the relay path too | cc/core/controller.py:974-1000 | ti/test_control.py::test_the_activation_delay_holds_a_new_start_and_says_when; ::test_switching_off_during_the_delay_owes_nothing; tc/test_controller.py::test_on_off_mode_waits_the_activation_delay_and_restores_at_once | partial | No simulator scenario; on the relay path the delayed fresh start is shown only in the core (ti::test_a_planned_restart_rests_then_restores_at_once covers the no-delay restore) (PL-F1) |
| PL-143 | J4 (X8, answers C, D, L, N) | A relay that restarts (seen, or unseen in its declared power-cut state; the fourth in 24 h, and "last"/"I don't know" changing while available, stepping aside), loses Wi-Fi, is switched by an automation or its button, has a switch-off timer | cc/core/relay.py:320-760; cc/control.py:3663-3972 | ti/test_acceptance.py::test_relay_restart_is_resent; ::test_relay_restart_without_unavailability_is_resent; ::test_relay_fourth_unreported_restart_in_a_day_steps_aside; ::test_relay_switched_while_available_is_rewritten_once_then_stepped_aside; ::test_relay_wifi_loss_raises_alarm_after_5_min_and_resends; ::test_relay_off_timer_lapses_without_repeats; ::test_a_short_relay_timer_makes_the_plugin_step_aside_and_says_so | met | Timer limits: Open after #35–#38 |
| PL-144 | J4 (X8, R11) | A relay that goes through a planned restart: the rest state, then the last command at once | cc/control.py:1144-1180, 1936-1972 | ti/test_control.py::test_a_planned_restart_rests_then_restores_at_once (fakes) | partial | No simulator scenario (PL-F1) |
| PL-145 | J4 (S-15, T-24) | Starts under control ≤ 1.10 × the boiler's own regulation, 24 h at +8 °C and −5 °C, the ratio reported for K4 | cc/core/loop.py:188 (the control step driven); sim/simulator.py (the harness: ts/test_control_loop.py:244-350) | ts/test_control_loop.py::test_tpi_switch_zones_starts_per_hour_under_control[8.0,-5.0]; ::test_tpi_switch_zones_starts_per_hour_with_the_defaults[8.0,-5.0] | met | Ratios in research/2026-10-02-z3-starts-ratio.md; correction-on xfail and the daily swing: Open after #24, #27 |
| PL-146 | J4 (X6) | The wall thermostat after a hand-back | cc/control_config.py:827-835; cc/switch.py:112-124 | ti/test_acceptance.py::test_wall_thermostat_takes_over_after_hand_back_with_its_own_program | met | |
| PL-147 | J4 (decision 15) | An unclean restart (`docker kill`) and a lost link provoked in the test container | — | — | deferred | J4 🔒, test HA only |
| PL-148 | J4 done-when | Every scenario passes in the test HA | — | — | deferred | J2, J4 🔒 |
| PL-149 | plan-0.2 K1 | LICENSE (official text, with consent), NOTICE, README (options and risks, hand-back per path, fallback template, removal, clocks, troubleshooting, limits, devices, relay and wall-thermostat texts, minimum VT version), CHANGELOG | — (none exist) | — | deferred | K1 🔒 |
| PL-150 | plan-0.2 K2 | Workflows written: tests, ruff, Hassfest, HACS action | .github/workflows/tests.yml; validate.yml | t/test_release.py::test_ci_runs_the_core_tests_on_their_own_then_the_rest; ::test_hacs_checks_the_brand; ::test_translations_follow_hassfest_rules | met | |
| PL-151 | plan-0.2 K2; plan-0.2.1 R1, R2 | … and the validation passes (hassfest, HACS) | cc/manifest.json (no `documentation`, `issue_tracker`); no `brand/` icon | t/test_release.py::test_manifest_links_to_the_repository (xfail) | deferred | K5 (repository) and R2 🔒 (icon); its ✅ withdrawn |
| PL-152 | plan-0.2 K3 | Local git; `.gitignore` before the first commit: .tools, .venv, .tmp, data, vendor, research, home-assessment.md, devenv/local.env, devenv/ssh | .gitignore | t/test_release.py::test_session_summaries_are_ignored; checked by reading | met | |
| PL-153 | plan-0.2 K4 | The user's review of the laws, guards, defaults and provisional decisions (Q4's agenda) | — | — | deferred | K4 🔒 |
| PL-154 | plan-0.2 K5 | Public repository, manifest code owners/documentation/issue tracker, the pre-release, the repository's content | cc/manifest.json `version` 0.2.2b1 (Z2) | t/test_release.py::test_manifest_version_is_this_release | deferred | K5 🔒; the version part is met (PL-19) |
| PL-155 | plan-0.2 K6, K7 | The user's installation through HACS (7 days monitor, manual fallback, supervised control, Shelly timer check); the release version | — | — | deferred | K6, K7 🔒 |
| PL-156 | plan-0.2 §Decided 2026-09-24, §Moved to 0.3 | One written circuit (CH2 later); room-value mode in 0.3 — never `RT`/`BS` (ID 24/16) in 0.2 | cc/control_config.py:1192-1209 (`one_direct_circuit_only`); cc/transport/writers.py:75-78, 595-706 (only `CS`/`CH`) | t/test_control_config.py (blocker table, `one_direct_circuit_only`); grep: no `RT`/`BS`/ID 24/16 writer | met | Room-value mode itself: deferred to 0.3 |
| PL-157 | plan-0.2 Rules | Every delegated task carries every rule of CLAUDE.md and every restriction of the user, in full | — | observed: this review's own task carried CLAUDE.md in full and the user's restrictions | met | process rule |
| PL-158 | plan-0.1 Rules (working mode); plan-0.2 Rules | Phases in order; each ends with tests and ruff passing; work stops at every 🔒 step | — | Tools run on 066ce66: tests, `ruff check`, `ruff format --check`, mypy pass; every 🔒 step still open (J2, J4, K1, K4–K7, R2, Q4) | met | process rule |
| PL-159 | plan-0.1 §Done for 0.1 | All unit and integration tests and ruff pass; 0.1 published with 0.2 | — | Tools run: 3131 tests pass (3 known xfails), ruff clean | met | Publication: K5–K7 (PL-154, PL-155) |
| PL-160 | plan-0.2 §Done for 0.2 | Tests and ruff pass; every acceptance scenario passes in the test HA; 7 days of monitoring then control on the author's installation; the user's review; published as 0.2.2 | — | — | deferred | J2, J4, K4–K7 🔒 |

### 5.6 P21 — plan 0.2.1

Source: `docs/en/development/plans/plan-0.2.1.md` — the decisions and answers of 2026-09-25, the provisional decisions,
every step marked ✅ (L1–L4, M0–M7, N1–N8, O1–O6, U1–U12, W1–W6, R1, R3–R6) and R2 🔒, the
phases' "Done when", "Done for 0.2.1", and "Open after R6" #1–#8 as `docs/en/development/plans/plan-0.2.2.md` took them
over. Where a later recorded decision (plan 0.2.2's decisions 1–16, answers A–O, K4.1–K4.3)
changed a requirement, the row says so ("superseded by …") and is judged against the requirement
as it stands now. Probes: `.tmp/analysis-2026-10-04/P21/`.

146 rows: 138 met, 4 partial, 0 missing, 0 contradicted, 4 deferred. P21-120 (partial) and the
note of P21-85 rest on P21-F2 and P21-F6, both refuted in verification (Appendix F).

Paths: `cc/` = `custom_components/vtherm_smart_boiler/`, `t/` = `tests/`.

#### Decisions and answers of 2026-09-25, provisional decisions

| ID | Source | Requirement | Code | Tests | Status | Note |
|---|---|---|---|---|---|---|
| P21-01 | Decisions, "VT decides whether to heat" | Heating on/off follows the zones' demand at every step, both ways; the plugin decides only the water temperature | cc/core/controller.py:1002-1013 (`_want_heat`), :751-790; cc/core/demand.py:123-173 | t/core/test_controller.py::test_heating_follows_the_zones_at_every_step_both_ways; t/integration/test_acceptance.py::test_heating_follows_the_zones_at_once_both_ways | met | later exceptions recorded in SCOPE principle 12 (recognition/grace, activation delay 0 s default, boiler fault) |
| P21-02 | Decisions, "No hard blocking" | No counter or timer holds heating against VT: minimum burn/pause, start budget, min on/off, switching budget gone | none left (grep); cc/const.py:27-38 (names kept only for the migration); cc/__init__.py:177-181 | t/core/test_controller.py::test_a_short_cycling_boiler_is_never_held_off; t/sim/test_control_loop.py::test_a_cycling_boiler_is_never_held_off_while_the_zones_call; t/integration/test_acceptance.py::test_a_short_cycling_boiler_is_never_held_off; t/integration/test_setup.py::test_an_entry_from_before_drops_the_options_that_are_gone | met | |
| P21-03 | Decisions, "No hard blocking" | Frequent starts are information: an alarm with its threshold, and the verdict | cc/core/alarms.py (frequent starts); cc/config_flow.py:548-551 (`starts_per_hour_limit`); cc/control.py:602 (`_LATCHING` excludes it) | t/test_control_config.py::test_frequent_starts_are_information_only; t/core/test_alarms.py::test_frequent_starts_in_the_last_hour | met | |
| P21-04 | Decisions, "No hard blocking" | Safeguards stay: hard water limits; write-rate guard (a repeated write waits at most one step); hand-back on every exit | cc/core/limits.py:58-87; cc/core/guards.py:95, :1047-1052; cc/control.py:1275-1331, :2860-2869 | t/core/test_guards.py::test_a_runaway_loop_gets_one_write_per_step, ::test_a_new_value_waits_at_most_one_step; t/integration/test_acceptance.py::test_hard_limits_hold_in_hard_frost, ::test_hand_back_on_every_exit | met | |
| P21-05 | Decisions, bounded learning (1) | A firm band around the starting point, never left (correction 0…+3 K) | cc/core/controller.py:127, :1067-1070 | t/core/test_controller.py::test_comfort_correction_rises_1k_per_30_min_while_heat_flows_up_to_3k; t/integration/test_acceptance.py::test_the_comfort_correction_stays_within_3_k | met | correction off by default since K4.1 |
| P21-06 | Decisions, bounded learning (2) | Limited rate per hour and per day | cc/core/controller.py:128, :130, :1055-1066 | t/core/test_controller.py::test_comfort_correction_rises_1k_per_30_min_while_heat_flows_up_to_3k, ::test_the_correction_rises_at_most_3_k_a_day | met | 3 K/day provisional (K4), listed docs/en/specification/scope.md:1029 |
| P21-07 | Decisions, bounded learning (3) | Moves only while every other criterion holds (comfort, no zone overheating, cycling not rising, every limit kept); steps back when one worsens | cc/core/controller.py:1046-1066 (too warm, saturated short, `held`), :839 | t/core/test_controller.py::test_no_rise_while_another_zone_is_too_warm, ::test_the_correction_stays_while_a_cap_holds_the_setpoint, ::test_the_correction_does_not_rise_while_the_boiler_clips | deferred | "cycling not rising" not built (controller.py:69 "not applicable in 0.2.2"); deferred by Open after 0.2.2 #24 (K4.1: correction off; a starts rule maybe 0.3); the other criteria met |
| P21-08 | Decisions, bounded learning (4) | The aim is a "good enough" band; learning stops inside it | cc/core/controller.py:1017 (`SHORT_K` 0.3 K), :1052, :1056-1066 | none at the boundary (searched `SHORT_K`, deficits < 0.3 K in t/core/test_controller.py) | partial | code read; no test shows the rise stopping for a saturated zone less than 0.3 K short → P21-F5 |
| P21-09 | Decisions, bounded learning (5) | Freezes in unusual conditions: hot water, foreign heat, data gaps, hand-back, extreme weather | cc/core/controller.py:1042-1043 (DHW, foreign heat), :433-458 (hand-back reset), :609-640 (no water decision while stale); docstring :73-76 | t/core/test_controller.py::test_the_correction_freezes_during_hot_water_and_foreign_heat, ::test_comfort_correction_resets_at_hand_back; t/integration/test_control.py::test_the_correction_freezes_while_foreign_heat_warms_a_zone | partial | extreme weather not built; the docstring and docs/en/development/plans/plan-0.2.2-details.md:2983 say it is "named in Open after 0.2.2", but items 1–38 do not name it → P21-F1 |
| P21-10 | Decisions, bounded learning (6) | At the band's edge it informs instead of pushing on | cc/core/controller.py:129, :1075-1082, :895; cc/control.py:561 | t/core/test_controller.py::test_comfort_correction_at_its_limit_for_hours_is_reported | met | |
| P21-11 | Decisions, bounded learning (7) | Every learned value visible and resettable; hand-back resets it | cc/core/controller.py:433-458, :461-474; cc/sensor.py:733; cc/button.py | t/core/test_controller.py::test_comfort_correction_resets_at_hand_back, ::test_reset_correction_clears_the_value_and_its_timers; t/integration/test_control.py::test_the_comfort_correction_is_published, ::test_the_reset_button_resets_the_comfort_correction | met | principle 13 rule 7 later refined (decision 2) |
| P21-12 | Answers (2nd list), monitoring period | Calendar days from the first setup, lengthened only | cc/control.py:1398-1399; cc/coordinator.py:526-528, :590 (entry creation, V1); cc/config_flow.py:533-535 (7–60 d) | t/integration/test_control.py::test_control_is_refused_during_monitoring, ::test_monitoring_counts_from_the_entry_creation_even_after_a_restarted_start; t/integration/test_building.py::test_switching_on_is_refused_before_the_monitoring_days_have_passed | met | |
| P21-13 | Provisional decision (R6 A3), decided as decision 12 | A deviating outdoor sensor: the curve takes the colder of sensor and weather; without weather, the sensor only where it read colder | cc/core/signal_check.py:454-472; cc/control.py:2616-2624 | t/integration/test_control.py::test_a_deviating_outdoor_sensor_gives_way_only_to_colder_weather (4 cases); t/core/test_signal_check.py::test_outdoor_deviates | met | |
| P21-14 | Provisional decision "off" (N6), decided L4 / decision 11 | "Off" through a heating switch declared expiring or held; else a low setpoint — blocked until K4 | cc/control_config.py:297, :633, :1142-1143; cc/transport/writers.py:331, :390-394 | t/test_control_config.py::test_a_heating_switch_only_with_writes_that_do_not_wear; t/integration/test_control.py::test_the_switch_says_how_off_is_sent, ::test_without_a_heating_switch_off_is_a_low_setpoint | met | lifting the block deferred to K4 (Open after 0.2.2 #6) |

#### Phase L — specification and research

| ID | Source | Requirement | Code | Tests | Status | Note |
|---|---|---|---|---|---|---|
| P21-15 | L1 | SCOPE/PLAN/CLAUDE take the decisions; S01–S32 settled or assigned; safety-defaults table with reasons (S25); features assigned (S27); rate limits and guard times not called options (P85) | docs/en/specification/scope.md:936-978 (defaults), :980-1045 (fixed values), :72 and :697 (write-rate guard fixed), :841-857 | t/test_defaults.py (pins every row of the defaults table) | met | document requirement |
| P21-16 | L2 | Plan corrections (S26): G1, H5, H6, I2, K1, K2, K5, K7, J4, D1 | docs/en/development/plans/plan-0.1.md:111; docs/en/development/plans/plan-0.2.md:156, :160 | — | met | K5/K7 now name 0.2.2b1/0.2.2 (decision 16) |
| P21-17 | L3 | Research: low "off" and the CH pump, CH/flame bits, flicker, VT setup timing, PIC CH=0/Data-Invalid, device restore, OTGW 0 bar | research/2026-09-25-l3-device-facts.md §1–§8 | — | met | |
| P21-18 | L4 🔒 | The user decides whether control without a heating switch stays allowed | decided 2026-09-27 (decision 11): cc/control_config.py:297 (`OFF_AS_LOW_SETPOINT_ALLOWED = False`), :1142-1143 | t/test_control_config.py::test_a_heating_switch_only_with_writes_that_do_not_wear | met | |

#### Phase M — hand-back that holds

| ID | Source | Requirement | Code | Tests | Status | Note |
|---|---|---|---|---|---|---|
| P21-19 | M0 | A setpoint target declared persistent or unknown is a blocker | cc/control_config.py:217, :1140-1141; cc/core/guards.py:237-240 | t/test_control_config.py::test_nothing_goes_to_the_boilers_persistent_memory; t/core/test_guards.py::test_nothing_goes_to_the_boilers_persistent_memory; t/integration/test_acceptance.py::test_nothing_is_written_to_the_boilers_persistent_memory | met | |
| P21-20 | M0 | A heating switch (and external-control switch) declared persistent/unknown is not used | cc/control_config.py:633, :1153-1159; cc/transport/writers.py:331 | t/test_control_config.py::test_a_heating_switch_only_with_writes_that_do_not_wear; t/integration/test_writers.py::test_a_heating_switch_the_boiler_may_store_is_left_alone | met | the form refuses it too (probe 1) |
| P21-21 | M0 | Daily cap, reserve, cap reaction and minimum change removed from code, options, translations, tests | cc/const.py:27-38 (migration list only); cc/__init__.py:177-181 | t/integration/test_setup.py::test_an_entry_from_before_drops_the_options_that_are_gone; t/test_translations.py::test_every_key_is_used | met | no remnant in code or en.json (grep) |
| P21-22 | M0 | The write-type text warns that a stored parameter declared expiring would be written every 30 s | cc/translations/en.json `options.step.control_entity.data_description.write_type` ("about 2,900 times a day") | t/test_translations.py::test_every_form_field_and_select_option_is_translated (presence) | met | text read |
| P21-23 | M1 (+R5 correction) | Every write and hand-back checks its target: missing or `unavailable` is a failure; `unknown` is written | cc/transport/writers.py:228-238, :241-252 | t/integration/test_writers.py::test_a_missing_or_unavailable_target_is_a_failure, ::test_a_target_without_a_value_yet_is_written | met | |
| P21-24 | M1 | A value hand-back counts as done only once read back | cc/control.py:3121-3138 (`_evaluate`), :2871-2922; cc/core/hand_back.py:108-128 | t/integration/test_control.py::test_an_entity_hand_back_to_an_unavailable_target_is_retried_until_confirmed; t/integration/test_writers.py::test_what_confirms_a_release | met | superseded in part by V5: an `assumed_state` or self read-back counts once written, shown "unverified" (S-09) |
| P21-25 | M1 | The hand-back value is declared with its effect | cc/control_config.py:1144-1151, :837-860 | t/test_control_config.py::test_a_value_hand_back_is_declared_with_its_effect, ::test_the_declared_effect_is_what_the_switch_shows | met | |
| P21-26 | M2 | OTGW hand-back: CH=1 then CS=0, over the services and the firmware's MQTT, also after a restart; TSet stays a valid read-back | cc/transport/writers.py:611-650, :683-701 (now CS=lowest, CH=1, CS=0 — V5) | t/integration/test_writers.py::test_the_hand_back_order_per_path, ::test_a_stand_alone_gateway_still_gets_ch_1_at_hand_back; t/integration/test_control.py::test_an_otgw_hand_back_clears_the_heating_override; t/integration/test_acceptance.py::test_a_thermostat_heats_again_after_a_hand_back_that_followed_off, ::test_otgw_on_off_thermostat_heats_after_an_unclean_exit_while_off | met | |
| P21-27 | M3 | The "controlling" marker stored at once; "a write since the last hand-back" set before each attempt | cc/control.py:2813-2822 (`_holding` + `async_save_control_now` before the write) | t/integration/test_control.py::test_the_controlling_marker_is_stored_at_once, ::test_a_write_reported_failed_is_still_handed_back | met | |
| P21-28 | M3 | After an unclean restart, a pending hand-back when control does not resume | cc/control.py:1116-1120, :1144-1179, :1207-1228 | t/integration/test_control.py::test_an_unclean_restart_hands_back_when_control_does_not_resume, ::test_a_restore_whose_conditions_fail_hands_back_first; t/integration/test_acceptance.py::test_a_restart_without_a_clean_stop_hands_back_first | met | decision 3's restore where all its conditions hold |
| P21-29 | M4 | An owed hand-back outlives option changes: "No control" → a hand-back-only unit retries with a repair issue; another write path refused | cc/config_flow.py:1975-1991, :2177-2182, :2096-2102; cc/control_config.py:268-272; cc/__init__.py:83-89, :389-436; cc/control.py:3611-3628 | t/integration/test_control.py::test_no_control_while_a_hand_back_is_owed_keeps_handing_back, ::test_changing_the_write_path_is_refused_while_a_hand_back_is_owed, ::test_clearing_the_heating_switch_is_refused_while_a_hand_back_is_owed, ::test_choosing_no_control_while_a_hand_back_is_owed_keeps_handing_back | met | the entity path's read-back and write types are outside `HAND_BACK_KEYS`; the form's own checks cover the risky change (probe 1) |
| P21-30 | M4 (0.2.2 S-54) | Removal: a last attempt and a persistent issue (no veto) | cc/__init__.py:233-244 (unload hands back first), :247-306 | t/integration/test_control.py::test_removing_the_entry_with_a_hand_back_owed_raises_a_repair_issue | met | |
| P21-31 | M5 | At Home Assistant's stop the hand-back cancels a running step; SmartPI calls outside the step's critical section | cc/control.py:1275-1331, :1343-1376 | t/integration/test_control.py::test_a_stop_during_a_slow_step_hands_back_at_once, ::test_a_slow_smartpi_call_does_not_hold_up_control; t/integration/test_acceptance.py::test_hand_back_on_every_exit[stop] | met | 15 s budget inside HA's 20 s shutdown-job stage (checked in HA 2026.9.3 core.py:111) |
| P21-32 | M6 | A table "cause → how control resumes" in the specification and the code | docs/en/specification/scope.md:841-857; cc/control.py:38-62 | per cause, rows P21-33…35 | met | |
| P21-33 | M6 (+C10) | An internal-error latch cleared by any switch change; it outlives a restart | cc/control.py:1572-1600, :1632-1683, :1008, :1114 | t/integration/test_control.py::test_an_internal_error_is_cleared_by_any_switch_change, ::test_an_internal_error_outlives_a_restart, ::test_an_internal_error_is_stored_at_once | met | defensive branches untested → P21-F7 |
| P21-34 | M6 | A restored latch shows its cause and never expires on its own | cc/control.py:1076, :1086, :1781-1810; cc/core/controller.py:597-603 | t/integration/test_control.py::test_a_restored_latch_shows_its_cause_and_never_expires, ::test_a_latch_holds_through_a_day_and_a_night; t/core/test_controller.py::test_alarm_hand_back_is_latched_until_a_new_session | met | optional return by itself (decision 6) off by default |
| P21-35 | M6 | The guards' memory (rewrite window) survives a restart | cc/control.py:990-991, :1055-1056; cc/core/guards.py:453-458 | t/integration/test_control.py::test_the_one_rewrite_is_remembered_across_a_restart, ::test_a_day_after_the_one_rewrite_another_outside_change_is_rewritten | met | |
| P21-36 | M6 | An option check tightened by an update does not stop a pending hand-back (P86) | cc/__init__.py:55 (`strict_control=False`), :389-436 (`taken_with`); cc/control.py:1207-1228 (no blocker check) | t/integration/test_control.py::test_a_broken_control_section_keeps_monitoring_and_handing_back, ::test_a_restore_whose_conditions_fail_hands_back_first[thermostat_kind_missing]; t/test_config.py::test_a_broken_control_section_keeps_the_monitor_at_setup | met | |
| P21-37 | M7 | Stand-alone: a lost boiler link raises an alarm and hands back — heating stops, as the options and the switch say | cc/core/controller.py:609-640; cc/control.py:2582-2599; cc/switch.py:79-84 | t/integration/test_control.py::test_a_lost_boiler_link_raises_an_alarm_and_hands_back[gateway_standalone,gateway_with_thermostat]; t/integration/test_acceptance.py::test_stale_data_hands_back, ::test_standalone_hand_back_stops_heating | met | window and recovery from X2 |
| P21-38 | M7 | No write without fresh data, for every topology | cc/core/controller.py:620-635 | t/integration/test_control.py::test_a_user_freshness_limit_stops_writes_on_a_frozen_source | met | relay path excepted (decision X8) |
| P21-39 | M7 | A failed outdoor sensor leads to the fallback setpoint, not zero heat; told apart from a lost link | cc/control.py:2601-2647; cc/core/controller.py:425-430, :826-832 | t/integration/test_control.py::test_a_failed_outdoor_sensor_is_not_a_lost_link; t/integration/test_acceptance.py::test_without_any_outdoor_reading_the_fallback_setpoint_heats, ::test_a_failed_outdoor_sensor_falls_back_to_the_weather | met | |
| P21-40 | Phase M "Done when" | Every hand-back path tested against an unavailable target, a restart without a clean stop, an option change while owed, a stop during a slow step | as above | t/integration/test_writers.py::test_a_missing_or_unavailable_target_is_a_failure, ::test_an_unavailable_relay_is_a_failed_write, ::test_a_real_cancel_passes_through_the_writer; the M rows above | met | the slow-step stop is tested on the opentherm_gw path only; the cancel is path-independent (control.py:1287-1289, writers.py:254-275) |

#### Phase N — VT decides, no hard blocks, bounded learning

| ID | Source | Requirement | Code | Tests | Status | Note |
|---|---|---|---|---|---|---|
| P21-41 | N1 | Heating on/off follows demand at every step (10 s), both ways, at once; anti-cycling removed | cc/const.py:57; cc/core/controller.py:751-790, :974-1000 | t/core/test_controller.py::test_heating_follows_the_zones_at_every_step_both_ways; t/integration/test_acceptance.py::test_heating_follows_the_zones_at_once_both_ways | met | activation delay (decision 5) 0 s by default |
| P21-42 | N1 | The frequent-starts alarm stays information; P58's tests rewritten | cc/control.py:602 | t/test_control_config.py::test_frequent_starts_are_information_only; t/sim/test_control_loop.py::test_a_cycling_boiler_is_never_held_off_while_the_zones_call | met | |
| P21-43 | N2 | VT's central modes act through the zones' demand; zones outside the central mode count | cc/core/demand.py:74-86; cc/vtherm_link.py:604-611 (display only) | t/core/test_controller.py::test_vt_modes_act_through_the_zones; t/integration/test_acceptance.py::test_vt_stopped_leaves_a_zone_outside_the_central_mode_heating; t/integration/test_control.py::test_vt_stopped_acts_through_the_zones | met | |
| P21-44 | N2 | "Stopped" is not a hand-back: control goes on with no demand; frost protection still watches | cc/core/controller.py:1002-1013; cc/core/limits.py:286-306 | t/integration/test_acceptance.py::test_vt_stopped_means_no_demand_not_a_hand_back, ::test_frost_protection_heats_while_vt_is_off | met | decision 4: a cold zone VT keeps closed is flagged, not heated |
| P21-45 | N2 | An unknown central mode is not Auto (P84) | cc/vtherm_attributes.py:181-187; cc/vtherm_link.py:604-611 | t/integration/test_vtherm_link.py::test_central_mode; t/test_vtherm_attributes.py::test_central_mode | met | |
| P21-46 | N2 | No summer switch: summer/winter from VT; summer threshold gone; the monitor keeps the heating threshold for degree-days | cc/const.py:37; cc/core/metrics.py:155-164 | t/core/test_controller.py::test_summer_and_winter_come_from_vt | met | |
| P21-47 | N2 | VT's central-boiler detection fails closed (P52) | cc/vtherm_link.py:521-563; cc/control.py:1400-1405 | t/integration/test_vtherm_link.py::test_vt_central_boiler_detection; t/integration/test_control.py::test_vt_central_boiler_unknown_from_the_start_blocks_without_a_grace | met | |
| P21-48 | N2 | VT's load state follows its entries (P111) | cc/vtherm_link.py:613-627 | t/integration/test_vtherm_link.py::test_vt_is_loaded_only_with_a_loaded_entry | met | |
| P21-49 | N2 | VT's setup after Home Assistant's start (question 9, L3) | cc/control.py:1394-1397; cc/core/zone_watch.py:86-135 | t/integration/test_control.py::test_control_waits_while_home_assistant_is_starting; t/integration/test_vendor.py::test_at_start_a_real_vt_thermostat_is_read_and_shows_the_plugins_values | met | |
| P21-50 | N3 | A zone with an unknown or `unavailable` mode is unknown, never "no demand" (P03) | cc/vtherm_attributes.py:100-106; cc/core/readings.py:163-171; cc/core/demand.py:136-146 | t/core/test_demand.py::test_a_zone_that_is_not_known_never_means_no_demand; t/integration/test_acceptance.py::test_zones_that_cannot_be_read_end_in_decision_3s_end_state | met | "with no zone known the curve heats" superseded by decision 3 (grace, then a working thermostat or no heat, with an alarm) |
| P21-51 | N3 | "auto" and heat_cool heat by `hvac_action` and `on_percent` (P12) | cc/core/demand.py:78-81 | t/test_vtherm_attributes.py::test_auto_zones_heat_by_their_action; t/integration/test_acceptance.py::test_zones_in_auto_or_of_the_over_climate_type_decide_as_well | met | |
| P21-52 | N3 | The demand source per VT type; VT's minimum activation respected (P40, S31) | cc/core/demand.py:82-86; cc/vtherm_attributes.py:77 | t/test_vtherm_attributes.py::test_vt_readiness_device_activity_and_temperature_age | met | VT's `is_device_active` first |
| P21-53 | N3 | Zone freshness from the temperature's age (P91) | cc/core/readings.py:157-161; cc/coordinator.py:193 | t/core/test_demand.py::test_the_temperature_age_decides_freshness | met | the rule is dormant: no zone age limit by R6/T2 ("a steady room is not an unknown one"); a lost room sensor shows through `room_sensor_lost` (vtherm_link.py:430-441) |
| P21-54 | N3 | `count_threshold` checked against the zones (P19) | cc/control_config.py:1047-1052; cc/core/demand.py:158-161 | t/test_control_config.py::test_the_count_threshold_must_fit_the_zones; t/core/test_demand.py::test_the_count_never_asks_for_more_zones_than_are_known | met | |
| P21-55 | N3 | A criterion can stand alone, as in VT (question 7) | cc/core/demand.py:45-59, :156-172; cc/config_flow.py:2399, :2465 | t/core/test_demand.py::test_each_criterion_can_stand_alone | met | |
| P21-56 | N3 (the user) | With some zones unknown the known ones decide; a zone unknown beyond a limit raises an alarm | cc/control.py:2141-2171 (30 min); cc/core/zone_watch.py:111-123 (10-min grace, decision 3) | t/integration/test_control.py::test_a_zone_unknown_for_long_raises_an_alarm | met | |
| P21-57 | N4 | Frost protection stays; watches every zone or the one picked | cc/core/limits.py:204-283 | t/core/test_limits.py::test_frost_watches_every_zone_or_the_one_picked; t/test_control_config.py::test_frost_protection_watches_the_zone_picked_or_every_zone | met | heats only where the emitter can take heat (decision 4) |
| P21-58 | N4 | Implausible room temperatures rejected | cc/core/limits.py:199, :236-248; cc/core/zones.py:29-32 | t/core/test_limits.py::test_implausible_room_temperatures_are_rejected; t/core/test_reference_room.py::test_one_plausibility_rule_for_room_temperatures | met | |
| P21-59 | N4 | Frost heating that does not warm the zone raises an alarm — never stopped (P14, S03) | cc/core/controller.py:136-137, :705-714, :780-783 | t/core/test_controller.py::test_frost_heating_that_does_not_warm_the_zone_is_reported_not_stopped, ::test_frost_heating_that_warms_the_zone_is_not_reported; t/integration/test_control.py::test_frost_heating_that_does_not_warm_the_room_raises_an_alarm | met | |
| P21-60 | N5 | Correction band +3 K, 1 K per 30 min only while heat flows, falling twice as fast | cc/core/controller.py:127-130, :815-819, :1032-1072 | t/core/test_controller.py::test_comfort_correction_rises_1k_per_30_min_while_heat_flows_up_to_3k, ::test_comfort_correction_does_not_grow_while_no_heat_flows, ::test_comfort_correction_falls_twice_as_fast | met | off by default (K4.1) |
| P21-61 | N5 | A zone without opening data does not block the fall; no rise while another zone is > 1 K over its setpoint | cc/core/controller.py:1047-1054 | t/core/test_controller.py::test_a_zone_without_opening_data_does_not_block_the_fall, ::test_no_rise_while_another_zone_is_too_warm | met | |
| P21-62 | N5 | Reset at hand-back and at the end of a session | cc/core/controller.py:433-458 | t/core/test_controller.py::test_comfort_correction_resets_at_hand_back, ::test_the_decision_carries_the_correction | met | |
| P21-63 | N5 | Information when it stays at the band's edge for hours | cc/core/controller.py:129, :1075-1082 | t/core/test_controller.py::test_comfort_correction_at_its_limit_for_hours_is_reported | met | |
| P21-64 | N5 (doc part by 0.2.2 Q1, S-50) | Interaction with the zones' PI integrators and the TPI/SmartPI outdoor terms described, with recommended VT settings | docs/en/specification/scope.md:52-54, :620; cc/translations/en.json `comfort_correction` description | t/test_translations.py::test_the_comfort_correction_says_it_is_off_and_what_it_risks | met | |
| P21-65 | N6 | "Off" through the heating switch (expiring or held), else a low setpoint; the options say what a low setpoint may leave running (the CH pump) | cc/control_config.py:633, :1142; cc/switch.py:73-77 (`off_by`); en.json `off_setpoint`, `ch_entity` | t/integration/test_control.py::test_the_switch_says_how_off_is_sent, ::test_without_a_heating_switch_off_is_a_low_setpoint | met | |
| P21-66 | N7 | An outdoor sensor stuck or deviating hands the curve to the weather or the fallback, with an alarm (P16, S05) | cc/core/signal_check.py:454-472; cc/control.py:1885, :2666-2669 | t/integration/test_control.py::test_a_stuck_outdoor_sensor_leaves_the_curve, ::test_a_deviating_outdoor_sensor_gives_way_only_to_colder_weather | met | |
| P21-67 | N7 | The outdoor reading's age under the one freshness rule (P26, O1) | cc/control.py:2616-2624 | t/integration/test_control.py::test_a_steady_outdoor_reading_is_not_a_stale_one | met | |
| P21-68 | N7 | Fallback = the last effective outdoor temperature for a while, then the design point (P25, S16) | cc/core/curve.py:66, :69-99; cc/core/controller.py:425-430 | t/integration/test_acceptance.py::test_without_any_outdoor_reading_the_fallback_setpoint_heats; t/test_defaults.py (fallback rows) | met | decision 9: 3 h, then the user's fixed fallback or the design flow |
| P21-69 | N7 | The ramp in K per minute at every step (P83) | cc/core/controller.py:863-865, :1085-1099 | t/core/test_controller.py::test_the_ramp_moves_at_every_step, ::test_ramp_limits_the_rise | met | |
| P21-70 | N8 | The weather ceiling never below `hard_min`; installation caps win (P27, S10) | cc/core/limits.py:58-87 | t/core/test_limits.py::test_the_weather_ceiling_never_falls_below_the_hard_minimum, ::test_caps_that_protect_the_installation_win_over_the_hard_minimum | met | |
| P21-71 | N8 | "Off" checked against `hard_min` and the entity (P51, S10) | cc/control_config.py:1211-1224; cc/control.py:1542-1570 | t/test_control_config.py::test_off_as_a_low_setpoint_must_be_below_the_hard_minimum | met | form remainder known (Open after 0.2.2 #29) |
| P21-72 | N8 | An opening threshold of 0 refused; a passive fixed circuit's maximum applied (P51) | cc/core/demand.py:56-59; cc/core/limits.py:58-87 (`floor`) | t/test_control_config.py::test_a_passive_fixed_circuit_sets_the_floor_and_keeps_its_maximum; t/core/test_limits.py::test_a_fixed_temperature_circuit_keeps_the_boiler_flow_above_it | met | |
| P21-73 | N8 | The emitter type without a default (P60) | cc/config_flow.py:449-450 | t/test_defaults.py ROWS "emitter type: none offered" | met | |
| P21-74 | N8 | What "one written circuit" means with several circuits (S32) | cc/control_config.py:1192-1208; SCOPE §5 circuits | t/test_control_config.py::test_one_direct_circuit_only_and_underfloor_needs_a_cap | met | |
| P21-75 | Phase N "Done when" | Acceptance: demand switches heating at once both ways; a short-cycling boiler never without heat; the correction in its band; right demand for unavailable, auto and over_climate zones | — | t/integration/test_acceptance.py::test_heating_follows_the_zones_at_once_both_ways, ::test_a_short_cycling_boiler_is_never_held_off, ::test_the_comfort_correction_stays_within_3_k, ::test_zones_in_auto_or_of_the_over_climate_type_decide_as_well, ::test_zones_that_cannot_be_read_end_in_decision_3s_end_state | met | |

#### Phase O — freshness, read-back, units, guards

| ID | Source | Requirement | Code | Tests | Status | Note |
|---|---|---|---|---|---|---|
| P21-76 | O1 | One freshness rule for monitor and control: availability, plus a per-signal age limit set in the options, with its risk | cc/config_flow.py:319-333; cc/config.py:634-650; cc/control.py:2596-2599; cc/coordinator.py:966-971 | t/integration/test_config_flow.py::test_freshness_limits_are_set_per_signal; t/integration/test_control.py::test_a_user_freshness_limit_stops_writes_on_a_frozen_source; t/integration/test_setup.py::test_a_steady_flow_is_stale_only_past_a_user_limit | met | risk text read (en.json `options.step.freshness`) |
| P21-77 | O2 | Rewrite timeout independent of an earlier "ignored" (P07); an outside change stops every write, heating included, whatever the reaction (P53) | cc/core/guards.py:499-516, :540-552 | t/core/test_loop.py::test_heating_switched_from_outside_stops_every_write, ::test_a_blocked_setpoint_stops_the_heating_writes_too; t/integration/test_control.py::test_heating_switched_from_outside_is_written_once_then_handed_back, ::test_an_outside_change_always_steps_aside | met | superseded by decision 6/H: the plugin steps aside (full safe hand-back, latch) |
| P21-78 | O2 | `plan_setpoint` split; retry-plus-change tested; failed attempts rate-limited (P82) | cc/core/guards.py:485-524, :1037-1052 | t/core/test_guards.py::test_a_failed_write_followed_by_a_new_value_writes_the_new_value, ::test_failed_attempts_count_toward_the_write_rate | met | |
| P21-79 | O2 (the user) | A value never confirmed while the read-back shows another steady value from the start is an outside change | cc/core/guards.py:527-571, :621-626 | t/integration/test_acceptance.py::test_a_command_never_taken_is_detected_and_not_fought; t/core/test_guards.py (classes) | met | decision 6/E: another value held → another controller; a fall-back to the value before the plugin from the start → "ignored from the start" |
| P21-80 | O2 (L3) | A boiler's Data-Invalid answer (clears CS) told apart from an outside change | cc/core/guards.py:574-617 | t/integration/test_control.py::test_a_dropped_override_is_sent_again_not_fought; t/core/test_guards.py::test_a_first_fall_back_without_a_trace_is_a_lost_command; t/integration/test_acceptance.py::test_gateway_read_back_confirms_then_drops_on_a_refused_id1 | met | as decided (answer E): start phase → ignored; after it one untraced drop an hour is a lost command, a second → another controller |
| P21-81 | O3 | Heating on/off confirmed where an echo exists, under the one-rewrite rule (P22, S12) | cc/control.py:2708-2711; cc/core/guards.py | t/core/test_loop.py::test_heating_is_confirmed_by_its_echo; t/test_control_config.py::test_heating_on_off_is_judged_only_with_an_echo | met | |
| P21-82 | O3 | The setpoint entity shows the confirmed value or unknown; heating on/off unverified without an echo (P23) | cc/control.py:656-661, :2686-2706; cc/core/guards.py:375-392 | t/core/test_guards.py::test_where_a_written_value_stands, ::test_without_an_echo_nothing_is_judged | met | |
| P21-83 | O3 | A read-back equal to the write entity refused or marked unverified (P75, S23) | cc/control.py:526-535, :2697-2705; cc/transport/writers.py:480-484 | t/integration/test_control.py::test_a_read_back_from_the_written_entity_confirms_nothing | met | |
| P21-84 | O3 | An OTGW read-back called "confirmed by the gateway" (S24) | cc/control.py:395, :526-535 | t/integration/test_control.py::test_switching_on_writes_keeps_alive_and_switching_off_hands_back (asserts `confirmed_by_gateway`) | met | |
| P21-85 | O3 | Keep-alives do not move "last change" (P88) | cc/control.py:2854-2855 | t/integration/test_control.py::test_keep_alives_do_not_move_the_last_change | met | resends and rewrites of the same value still move it → P21-F6 |
| P21-86 | O4 | °C/°F converted on write and in the range checks, or a blocker (P11) | cc/transport/writers.py:193-216; cc/units.py:50-65; cc/transport/entities.py:194-210; cc/control.py:1534-1540 | t/integration/test_control.py::test_a_fahrenheit_setpoint_entity_gets_fahrenheit, ::test_a_setpoint_entity_in_another_unit_blocks_control; t/integration/test_acceptance.py::test_a_home_assistant_in_fahrenheit | met | |
| P21-87 | O4 | The setpoint rounded to the entity's step (P87) | cc/core/limits.py:115-197; cc/transport/writers.py:193-216 | t/integration/test_writers.py::test_the_setpoint_goes_in_the_entitys_unit_and_step, ::test_the_hand_back_puts_its_values_on_the_entitys_grid | met | refined by P-15: put on the grid inside the limits |
| P21-88 | O4 | Pressure and power units (P67) | cc/units.py:67-80; cc/vtherm_attributes.py:151-168 | t/test_units.py::test_every_home_assistant_pressure_unit, ::test_every_home_assistant_power_unit; t/test_vtherm_attributes.py::test_a_power_without_its_unit_is_read_as_vt_did | met | |
| P21-89 | O5 | The decision interval applies to the water temperature only (S14) | cc/core/controller.py:717-734 | t/core/test_controller.py::test_the_water_temperature_waits_for_the_interval_heating_does_not | met | |
| P21-90 | O5 | A failure logged once and its recovery once; exceptions with their trace, no blind `except` (P42, P106) | cc/control.py:2823-2840, :2964-2984, :3593-3600, :4107-4137; cc/__init__.py:417-418 | t/integration/test_control.py::test_a_lasting_write_failure_is_logged_once_and_its_recovery_once, ::test_a_lasting_hand_back_failure_is_logged_once, ::test_a_lasting_learning_failure_is_logged_once_per_zone | partial | SmartPI's recovery log and unexpected-error branch never run by a test (control.py:4129-4136 uncovered); `__init__.py:417-418` drops the parse error's trace → P21-F4 |
| P21-91 | O6 | SmartPI's flag read back after a pause or resume (P41) | cc/core/learning.py:1-22, :37-50 | t/core/test_learning.py::test_a_resume_is_followed_until_the_flag_reads_on, ::test_a_pause_that_did_not_take_is_not_the_plugins; t/integration/test_control.py::test_a_resume_smartpi_skipped_is_sent_again_until_it_reads_on | met | |
| P21-92 | O6 | Learning the user switched off is never resumed | cc/core/learning.py | t/core/test_learning.py::test_learning_switched_off_by_the_user_before_a_pause_is_never_resumed | met | |
| P21-93 | O6 | A resume tolerance and a longest pause (S20) | cc/core/learning.py:47-49 | t/core/test_learning.py::test_the_flow_must_come_back_within_a_tolerance_either_way, ::test_learning_resumes_after_the_longest_pause_whatever_the_flow | met | |
| P21-94 | O6 | The Auto-TPI warning states its cost (S19) | en.json `issues.auto_tpi_blocked`, `issues.learning_not_paused` | t/integration/test_control.py::test_learning_the_plugin_cannot_pause_raises_a_repair_issue | met | text read |

#### Phase U — Home Assistant integration

| ID | Source | Requirement | Code | Tests | Status | Note |
|---|---|---|---|---|---|---|
| P21-95 | U1 | No blocking I/O or imports in the event loop; version detection once, off the loop | cc/__init__.py:29-41; cc/vtherm_link.py:420-425 | t/integration/test_vtherm_link.py::test_the_api_version_is_read_once_off_the_event_loop | met | |
| P21-96 | U1 | The entry reloads only for changes that need it (P30, P73) | cc/__init__.py:467-479 | t/integration/test_setup.py::test_only_an_options_change_reloads_the_entry | met | every options save but the level reloads and hands back while controlling (X5.13, provisional K4) |
| P21-97 | U2 | Forecast storage: current partition only, off the loop, orphans removed; an unsupported forecast told without an exception's text | cc/forecasts.py:1-10, :93-140 | t/core/test_forecast.py::test_one_partition_alone; t/integration/test_forecasts.py::test_a_save_writes_only_the_current_week, ::test_weeks_past_the_retention_are_removed_after_a_restart, ::test_an_unsupported_forecast_is_known_from_the_entity, ::test_removing_the_entry_removes_its_files | met | |
| P21-98 | U3 | Feature manager: stable access point, registered again after VT recreates its API, state visible when inactive, values as properties | cc/feature_manager.py:97-160, :230-310 | t/integration/test_feature_manager.py::test_values_come_back_after_the_plugin_reloads, ::test_registered_again_after_vt_recreates_its_api, ::test_a_vt_without_feature_managers_is_reported, ::test_thermostats_started_before_the_registration_are_reported | met | |
| P21-99 | U4 | Changing attributes excluded from the recorder (P33) | cc/sensor.py:463, :550, :576, :672-690, :755; cc/binary_sensor.py:126, :184; cc/switch.py:59 | t/integration/test_setup.py::test_changing_attributes_stay_out_of_the_recorder | met | |
| P21-100 | U5 | Recorder backfill in the background, named arguments, off the loop, tested (P34, P109) | cc/coordinator.py:712-822, :2138-2147 | t/integration/test_setup.py::test_the_recorder_backfill_runs_after_setup_and_goes_before_live_samples; t/core/test_series.py::test_older_samples_go_before_the_first_one; t/integration/test_recorder.py::test_the_history_is_rebuilt_from_home_assistants_own_recorder | met | |
| P21-101 | U6 | A single config entry (P36, S18) | cc/manifest.json `single_config_entry` | t/integration/test_config_flow.py::test_one_entry_per_home_assistant; t/integration/conftest.py:19-41 | met | |
| P21-102 | U7 | Flow: form errors not aborts; simple level merges; "restore defaults" keeps facts; incomplete control refused; MQTT topic and gateway checked; path against topology; D2 signal filters; foreign-heat sensor at the simple level | cc/config_flow.py (no `async_abort`), :1503-1518, :2166-2196, :2084-2113 | t/integration/test_config_flow.py::test_a_problem_found_at_the_end_is_shown_on_its_step, ::test_the_simple_level_keeps_what_it_does_not_show, ::test_restoring_defaults_keeps_the_installation, ::test_control_needs_a_read_back_and_a_topology_that_suits_the_path, ::test_the_gateway_and_the_mqtt_topics_are_checked, ::test_signal_fields_follow_the_d2_table, ::test_a_temperature_sensor_as_foreign_heat_needs_the_advanced_level | met | |
| P21-103 | U8 | A stable `unique_id`; clean-up after option changes (P39) | cc/__init__.py:104, :482-490, :493-514; cc/coordinator.py:695-696 | t/integration/test_setup.py::test_entities_the_options_no_longer_create_are_removed, ::test_zone_entities_keep_their_identity_when_the_thermostat_is_renamed, ::test_zone_entities_from_before_move_to_the_stable_key | met | the clean-up also deletes the entities of a platform whose setup failed → P21-F3 |
| P21-104 | U9 | Translated states and reasons; options with their risks; icons.json; PARALLEL_UPDATES; the emitter factor hidden by default | cc/icons.json; cc/sensor.py:426, :576-579; cc/binary_sensor.py:46; cc/switch.py:31; cc/button.py:20 | t/test_translations.py::test_coded_states_and_attributes_are_translated, ::test_every_icon_belongs_to_an_entity, ::test_every_form_field_and_select_option_is_translated | met | |
| P21-105 | U10 | Loading robust to corrupt data; no analysis overwriting the store after a reload; restore not all-or-nothing; an entry migration; `async_remove_entry` | cc/coordinator.py:1889-1894; cc/control.py:1019-1142; cc/__init__.py:165-230, :247-306 | t/integration/test_setup.py::test_a_store_with_broken_fields_still_loads, ::test_a_stopped_installation_writes_nothing_more, ::test_an_entry_from_before_drops_the_options_that_are_gone; t/integration/test_control.py::test_unreadable_control_data_still_restores_what_matters, ::test_control_data_that_cannot_be_read_hands_back | met | |
| P21-106 | U11 | Code hygiene: options defined once; VT states only through `vtherm_link.py` | cc/control_config.py:73-104; cc/coordinator.py:438-441 | t/core/test_core_isolation.py | met | structural; no VT climate read elsewhere (grep of `states.get`) |
| P21-107 | U12 | Diagnostics: non-personal data not redacted; the control section tested (P69) | cc/diagnostics.py:26, :43, :52, :97-225 | t/integration/test_diagnostics.py::test_the_control_section_keeps_what_is_not_personal | met | |

#### Phase W — monitor

| ID | Source | Requirement | Code | Tests | Status | Note |
|---|---|---|---|---|---|---|
| P21-108 | W1 | The verdict reachable despite short data gaps (P17) | cc/core/daily.py:335-360 | t/core/test_daily.py::test_the_verdict_is_reached_despite_short_gaps | met | |
| P21-109 | W1 (the user) | The window an option, by default every day with data, from daily summaries kept up to a year, filled at start from the recorder | cc/core/daily.py:47, :335-360; cc/config.py:531-560; cc/config_flow.py:536; cc/coordinator.py:712-787 | t/core/test_daily.py::test_the_window_takes_the_latest_days_with_data; t/test_config.py::test_the_verdict_window_is_never_shorter_than_the_monitoring_period; t/integration/test_setup.py::test_days_before_the_history_are_filled_as_far_as_the_recorder_reaches, ::test_the_verdict_comes_from_the_days_kept_across_a_restart | met | |
| P21-110 | W1 | Starts per hour counted over the hours with heating (P49) | cc/core/metrics.py:60- | t/core/test_metrics.py::test_starts_per_hour_count_the_hours_with_heating | met | |
| P21-111 | W1 (the user) | Degree-days below the heating threshold; hot-water gas left out where hot water is known | cc/core/metrics.py:155-164; cc/core/monitor.py | t/core/test_monitor.py::test_gas_per_degree_day_leaves_hot_water_out | met | |
| P21-112 | W2 | Overshoot not hot water; declared DHW type used; ignition alarms exclude hot water; unknown kind counted apart; no flicker merge; `shared_return` removed | cc/core/cycles.py:36-; cc/__init__.py:173-176 | t/core/test_cycles.py::test_a_heating_overshoot_is_not_hot_water, ::test_a_boiler_without_hot_water_burns_for_heating; t/core/test_metrics.py::test_burns_of_unknown_kind_are_counted_apart; t/integration/test_setup.py::test_short_hot_water_draws_are_no_ignition_problem | met | |
